!- Linux Line endings 

Version,
    9.6;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building,                 !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ,                         !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    2;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Untitled (01-01:31-12)  (01-01:31-12),    !- Name
    45.22,                    !- Latitude
    7.65,                     !- Longitude
    1,                        !- Time Zone
    287;                      !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Jul,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.1,                     !- Maximum DryBulb Temperature
    11,                       !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    22.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Aug,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.8,                     !- Maximum DryBulb Temperature
    11.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    23.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Sep,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    29,                       !- Maximum DryBulb Temperature
    11.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    20.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Untitled (01-01:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -5.9,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -5.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    8.5,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Untitled (01-01:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2002,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2002,                     !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    1.99,                     !- January Ground Temperature
    1.11,                     !- February Ground Temperature
    2.67,                     !- March Ground Temperature
    5.12,                     !- April Ground Temperature
    11.52,                    !- May Ground Temperature
    16.46,                    !- June Ground Temperature
    19.79,                    !- July Ground Temperature
    20.81,                    !- August Ground Temperature
    19.08,                    !- September Ground Temperature
    15.24,                    !- October Ground Temperature
    10.12,                    !- November Ground Temperature
    5.36;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Interval,
    11,                       !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:List,
    1,                        !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    0,                        !- Value 1
    0,                        !- Value 2
    0,                        !- Value 3
    0,                        !- Value 4
    0,                        !- Value 5
    0,                        !- Value 6
    0,                        !- Value 7
    0,                        !- Value 8
    1,                        !- Value 9
    1,                        !- Value 10
    1,                        !- Value 11
    1,                        !- Value 12
    1,                        !- Value 13
    1,                        !- Value 14
    1,                        !- Value 15
    1,                        !- Value 16
    1,                        !- Value 17
    1,                        !- Value 18
    0,                        !- Value 19
    0,                        !- Value 20
    0,                        !- Value 21
    0,                        !- Value 22
    0,                        !- Value 23
    0;                        !- Value 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jan,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Feb,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Mar,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Apr,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_May,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jun,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jul,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Aug,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Sep,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Oct,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Nov,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Dec,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Year,
    8:00 - 18:00 Mon - Sat,    !- Name
    Any number,               !- Schedule Type Limits Name
    8:00 - 18:00 Mon - Sat_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    8:00 - 18:00 Mon - Sat_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    8:00 - 18:00 Mon - Sat_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    8:00 - 18:00 Mon - Sat_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    8:00 - 18:00 Mon - Sat_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    8:00 - 18:00 Mon - Sat_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    8:00 - 18:00 Mon - Sat_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    8:00 - 18:00 Mon - Sat_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    8:00 - 18:00 Mon - Sat_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    8:00 - 18:00 Mon - Sat_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    8:00 - 18:00 Mon - Sat_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    8:00 - 18:00 Mon - Sat_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off 24/7,                 !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Dwell_DomBed_Occ,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    1,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.25,                     !- Field 8
    Until: 22:00,             !- Field 9
    0,                        !- Field 10
    Until: 23:00,             !- Field 11
    0.25,                     !- Field 12
    Until: 24:00,             !- Field 13
    0.75,                     !- Field 14
    For: Weekends,            !- Field 15
    Until: 07:00,             !- Field 16
    1,                        !- Field 17
    Until: 08:00,             !- Field 18
    0.5,                      !- Field 19
    Until: 09:00,             !- Field 20
    0.25,                     !- Field 21
    Until: 22:00,             !- Field 22
    0,                        !- Field 23
    Until: 23:00,             !- Field 24
    0.25,                     !- Field 25
    Until: 24:00,             !- Field 26
    0.75,                     !- Field 27
    For: Holidays,            !- Field 28
    Until: 07:00,             !- Field 29
    1,                        !- Field 30
    Until: 08:00,             !- Field 31
    0.5,                      !- Field 32
    Until: 09:00,             !- Field 33
    0.25,                     !- Field 34
    Until: 22:00,             !- Field 35
    0,                        !- Field 36
    Until: 23:00,             !- Field 37
    0.25,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.75,                     !- Field 40
    For: WinterDesignDay AllOtherDays,    !- Field 41
    Until: 24:00,             !- Field 42
    0;                        !- Field 43

Schedule:Compact,
    Dwell_DomBed_Light,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0,                        !- Field 19
    Until: 23:00,             !- Field 20
    0.2,                      !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0,                        !- Field 30
    Until: 23:00,             !- Field 31
    0.2,                      !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomBed_Equip,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.06993,                  !- Field 4
    Until: 08:00,             !- Field 5
    0.53497,                  !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.53497,                  !- Field 10
    Until: 17:00,             !- Field 11
    0.06993,                  !- Field 12
    Until: 18:00,             !- Field 13
    0.30245,                  !- Field 14
    Until: 19:00,             !- Field 15
    0.53497,                  !- Field 16
    Until: 20:00,             !- Field 17
    0.76748,                  !- Field 18
    Until: 22:00,             !- Field 19
    1,                        !- Field 20
    Until: 23:00,             !- Field 21
    0.76748,                  !- Field 22
    Until: 24:00,             !- Field 23
    0.30245,                  !- Field 24
    For: Weekends,            !- Field 25
    Until: 07:00,             !- Field 26
    0.06993,                  !- Field 27
    Until: 08:00,             !- Field 28
    0.53497,                  !- Field 29
    Until: 09:00,             !- Field 30
    1,                        !- Field 31
    Until: 10:00,             !- Field 32
    0.53497,                  !- Field 33
    Until: 17:00,             !- Field 34
    0.06993,                  !- Field 35
    Until: 18:00,             !- Field 36
    0.30245,                  !- Field 37
    Until: 19:00,             !- Field 38
    0.53497,                  !- Field 39
    Until: 20:00,             !- Field 40
    0.76748,                  !- Field 41
    Until: 22:00,             !- Field 42
    1,                        !- Field 43
    Until: 23:00,             !- Field 44
    0.76748,                  !- Field 45
    Until: 24:00,             !- Field 46
    0.30245,                  !- Field 47
    For: Holidays,            !- Field 48
    Until: 07:00,             !- Field 49
    0.06993,                  !- Field 50
    Until: 08:00,             !- Field 51
    0.53497,                  !- Field 52
    Until: 09:00,             !- Field 53
    1,                        !- Field 54
    Until: 10:00,             !- Field 55
    0.53497,                  !- Field 56
    Until: 17:00,             !- Field 57
    0.06993,                  !- Field 58
    Until: 18:00,             !- Field 59
    0.30245,                  !- Field 60
    Until: 19:00,             !- Field 61
    0.53497,                  !- Field 62
    Until: 20:00,             !- Field 63
    0.76748,                  !- Field 64
    Until: 22:00,             !- Field 65
    1,                        !- Field 66
    Until: 23:00,             !- Field 67
    0.76748,                  !- Field 68
    Until: 24:00,             !- Field 69
    0.30245,                  !- Field 70
    For: WinterDesignDay AllOtherDays,    !- Field 71
    Until: 24:00,             !- Field 72
    0;                        !- Field 73

Schedule:Compact,
    Dwell_DomBath_Occ,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0,                        !- Field 19
    Until: 23:00,             !- Field 20
    0.2,                      !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0,                        !- Field 30
    Until: 23:00,             !- Field 31
    0.2,                      !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomBath_Light,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0,                        !- Field 19
    Until: 23:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0,                        !- Field 30
    Until: 23:00,             !- Field 31
    1,                        !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomBath_Equip,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.05997,                  !- Field 4
    Until: 07:00,             !- Field 5
    0.29498,                  !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.29498,                  !- Field 10
    Until: 18:00,             !- Field 11
    0.05997,                  !- Field 12
    Until: 19:00,             !- Field 13
    0.52999,                  !- Field 14
    Until: 21:00,             !- Field 15
    1,                        !- Field 16
    Until: 22:00,             !- Field 17
    0.34198,                  !- Field 18
    Until: 24:00,             !- Field 19
    0.05997,                  !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0.05997,                  !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0.05997,                  !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Dwell_DomKitchen_Occ,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0,                        !- Field 19
    Until: 23:00,             !- Field 20
    0.2,                      !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0,                        !- Field 30
    Until: 23:00,             !- Field 31
    0.2,                      !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomKitchen_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0,                        !- Field 19
    Until: 23:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0,                        !- Field 30
    Until: 23:00,             !- Field 31
    1,                        !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomKitchen_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.06605,                  !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0.06605,                  !- Field 8
    Until: 23:00,             !- Field 9
    0.25284,                  !- Field 10
    Until: 24:00,             !- Field 11
    0.06605,                  !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0.06605,                  !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0.06605,                  !- Field 19
    Until: 23:00,             !- Field 20
    0.25284,                  !- Field 21
    Until: 24:00,             !- Field 22
    0.06605,                  !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0.06605,                  !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0.06605,                  !- Field 30
    Until: 23:00,             !- Field 31
    0.25284,                  !- Field 32
    Until: 24:00,             !- Field 33
    0.06605,                  !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomLounge_Occ,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 16:00,             !- Field 3
    0,                        !- Field 4
    Until: 18:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 22:00,             !- Field 7
    1,                        !- Field 8
    Until: 23:00,             !- Field 9
    0.66667,                  !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 16:00,             !- Field 14
    0,                        !- Field 15
    Until: 18:00,             !- Field 16
    0.5,                      !- Field 17
    Until: 22:00,             !- Field 18
    1,                        !- Field 19
    Until: 23:00,             !- Field 20
    0.66667,                  !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 16:00,             !- Field 25
    0,                        !- Field 26
    Until: 18:00,             !- Field 27
    0.5,                      !- Field 28
    Until: 22:00,             !- Field 29
    1,                        !- Field 30
    Until: 23:00,             !- Field 31
    0.66667,                  !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomLounge_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 16:00,             !- Field 3
    0,                        !- Field 4
    Until: 23:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 16:00,             !- Field 10
    0,                        !- Field 11
    Until: 23:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 16:00,             !- Field 17
    0,                        !- Field 18
    Until: 23:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    Dwell_DomLounge_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 16:00,             !- Field 3
    0.06413,                  !- Field 4
    Until: 18:00,             !- Field 5
    0.53206,                  !- Field 6
    Until: 22:00,             !- Field 7
    1,                        !- Field 8
    Until: 23:00,             !- Field 9
    0.68804,                  !- Field 10
    Until: 24:00,             !- Field 11
    0.06413,                  !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0.06413,                  !- Field 15
    Until: 23:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    0.34489,                  !- Field 19
    For: Holidays,            !- Field 20
    Until: 07:00,             !- Field 21
    0.06413,                  !- Field 22
    Until: 23:00,             !- Field 23
    1,                        !- Field 24
    Until: 24:00,             !- Field 25
    0.34489,                  !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Dwell_DomCirculation_Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 23:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    0.3,                      !- Field 19
    For: Holidays,            !- Field 20
    Until: 07:00,             !- Field 21
    0,                        !- Field 22
    Until: 23:00,             !- Field 23
    1,                        !- Field 24
    Until: 24:00,             !- Field 25
    0.3,                      !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Dwell_DomCirculation_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: Holidays,            !- Field 18
    Until: 07:00,             !- Field 19
    0,                        !- Field 20
    Until: 24:00,             !- Field 21
    1,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    Dwell_DomCirculation_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.06368,                  !- Field 4
    Until: 08:00,             !- Field 5
    0.53184,                  !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.53184,                  !- Field 10
    Until: 17:00,             !- Field 11
    0.06368,                  !- Field 12
    Until: 18:00,             !- Field 13
    0.29776,                  !- Field 14
    Until: 19:00,             !- Field 15
    0.53184,                  !- Field 16
    Until: 20:00,             !- Field 17
    0.76592,                  !- Field 18
    Until: 22:00,             !- Field 19
    1,                        !- Field 20
    Until: 23:00,             !- Field 21
    0.76592,                  !- Field 22
    Until: 24:00,             !- Field 23
    0.29776,                  !- Field 24
    For: Weekends,            !- Field 25
    Until: 07:00,             !- Field 26
    0.06368,                  !- Field 27
    Until: 23:00,             !- Field 28
    1,                        !- Field 29
    Until: 24:00,             !- Field 30
    0.34458,                  !- Field 31
    For: Holidays,            !- Field 32
    Until: 07:00,             !- Field 33
    0.06368,                  !- Field 34
    Until: 23:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    0.34458,                  !- Field 38
    For: WinterDesignDay AllOtherDays,    !- Field 39
    Until: 24:00,             !- Field 40
    0;                        !- Field 41

Schedule:Compact,
    Dwell_DomCommonAreas_Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 17:00,             !- Field 11
    0,                        !- Field 12
    Until: 18:00,             !- Field 13
    0.25,                     !- Field 14
    Until: 19:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 20:00,             !- Field 17
    0.75,                     !- Field 18
    Until: 22:00,             !- Field 19
    1,                        !- Field 20
    Until: 23:00,             !- Field 21
    0.75,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.25,                     !- Field 24
    For: Weekends,            !- Field 25
    Until: 09:00,             !- Field 26
    0,                        !- Field 27
    Until: 21:00,             !- Field 28
    1,                        !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Holidays,            !- Field 32
    Until: 09:00,             !- Field 33
    0,                        !- Field 34
    Until: 21:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    0,                        !- Field 38
    For: WinterDesignDay AllOtherDays,    !- Field 39
    Until: 24:00,             !- Field 40
    0;                        !- Field 41

Schedule:Compact,
    Dwell_DomCommonAreas_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 17:00,             !- Field 7
    0,                        !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Weekends,            !- Field 11
    Until: 09:00,             !- Field 12
    0,                        !- Field 13
    Until: 21:00,             !- Field 14
    1,                        !- Field 15
    Until: 24:00,             !- Field 16
    0,                        !- Field 17
    For: Holidays,            !- Field 18
    Until: 09:00,             !- Field 19
    0,                        !- Field 20
    Until: 21:00,             !- Field 21
    1,                        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    For: WinterDesignDay AllOtherDays,    !- Field 25
    Until: 24:00,             !- Field 26
    0;                        !- Field 27

Schedule:Compact,
    Dwell_DomCommonAreas_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0463,                   !- Field 4
    Until: 23:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.33241,                  !- Field 8
    For: Weekends,            !- Field 9
    Until: 07:00,             !- Field 10
    0.0463,                   !- Field 11
    Until: 23:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0.33241,                  !- Field 15
    For: Holidays,            !- Field 16
    Until: 07:00,             !- Field 17
    0.0463,                   !- Field 18
    Until: 23:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0.33241,                  !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

SCHEDULE:COMPACT,
    TM59_Studio_Occ,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    1;                        !- Field 7

Schedule:Compact,
    TM59_Default_Light,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay Weekends,    !- Field 2
    Until: 18:00,             !- Field 3
    0,                        !- Field 4
    Until: 23:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: WinterDesignDay AllOtherDays,    !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    Default Air Velocity for Comfort Calculations,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1370;                   !- Field 4

Schedule:Compact,
    Activity Schedule 37789,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    162;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 37789,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 37798,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    99;                       !- Field 4

Schedule:Compact,
    Clothing Schedule 37798,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 37807,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    108;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 37807,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Z01:Act102aa,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Z01:Act102aa,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 37814,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    144;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 37814,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Z01:Act104aa,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Z01:Act104aa,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 37823,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    81;                       !- Field 4

Schedule:Compact,
    Clothing Schedule 37823,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 37842,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    130;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 37842,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 37850,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    162;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 37850,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 37878,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    81;                       !- Field 4

Schedule:Compact,
    Clothing Schedule 37878,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 37887,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    108;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 37887,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Z03:Act102ba,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Z03:Act102ba,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 37896,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    162;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 37896,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 37907,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    81;                       !- Field 4

Schedule:Compact,
    Clothing Schedule 37907,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Transmittance schedule for res1 - Component block 6,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for res1 - Component block 2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for res1 - Component block 5,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for res1 - Component block 7,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for res1 - Component block 8,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for res1 - Component block 9,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for res1 - Component block 10,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for res1 - Component block 11,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for res1 - Component block 12,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for res1 - Component block 15,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for res1 - Component block 4,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for res1 - Component block 1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for res1 - Component block 3,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for res1 - Component block 18,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for res1 - Component block 17,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for res1 - Component block 16,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for res1 - Component block 14,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for res1 - Component block 13,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Z04:Act100xx Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10,                       !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    10;                       !- Field 12

Schedule:Compact,
    Z04:Act100xx Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Z04:Act100xx Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    Z04:Act100xx Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Z01:Act105aa Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    Z01:Act105aa Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Z01:Act105aa Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    Z01:Act105aa Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Z01:Act102aa Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    Z01:Act102aa Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Z01:Act102aa Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    Z01:Act102aa Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Z01:Act104aa Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    Z01:Act104aa Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Z01:Act104aa Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    Z01:Act104aa Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Z01:Act103aa Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    Z01:Act103aa Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Z01:Act103aa Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    Z01:Act103aa Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Z02:Act107aa Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    Z02:Act107aa Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Z02:Act107aa Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    Z02:Act107aa Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Z02:Act106ab Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    Z02:Act106ab Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Z02:Act106ab Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    Z02:Act106ab Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Z03:Act103bb Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    Z03:Act103bb Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Z03:Act103bb Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    Z03:Act103bb Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Z03:Act102ba Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    Z03:Act102ba Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Z03:Act102ba Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    Z03:Act102ba Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Z03:Act106ba Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    Z03:Act106ba Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Z03:Act106ba Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    Z03:Act106ba Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Z03:Act103ba Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    Z03:Act103ba Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Z03:Act103ba Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    Z03:Act103ba Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Block2:Zone1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10,                       !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    10;                       !- Field 12

Schedule:Compact,
    Block2:Zone1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 15 Apr,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 14 Oct,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Block2:Zone1 Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    Block2:Zone1 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Material,
    Gypsum Plastering_.02,    !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Brickwork Inner_.24,      !- Name
    Rough,                    !- Roughness
    0.24,                     !- Thickness
    0.62,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Cast Concrete_.06,        !- Name
    Rough,                    !- Roughness
    0.06,                     !- Thickness
    1.13,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Mortar_.02,               !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.88,                     !- Conductivity
    2800,                     !- Density
    896,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Ceramic/porcelain_.01,    !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    1.3,                      !- Conductivity
    2300,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    Roof Tile_.02,            !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.84,                     !- Conductivity
    1900,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    MW Glass Wool (rolls)_.08,    !- Name
    Rough,                    !- Roughness
    0.08,                     !- Thickness
    0.04,                     !- Conductivity
    12,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Bitumen/Felt Layers_.01,    !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.5,                      !- Conductivity
    1700,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.87,                     !- Solar Absorptance
    0.87;                     !- Visible Absorptance

Material,
    Woods - resinous woods (spruce sylvester pine) Dry_.02,    !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.12,                     !- Conductivity
    530,                      !- Density
    1880,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Cement/plaster/mortar - cement plaster_.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.72,                     !- Conductivity
    1760,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Brickwork Outer_.25,      !- Name
    Rough,                    !- Roughness
    0.25,                     !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Gypsum Plastering_.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Brickwork Inner_.19,      !- Name
    Rough,                    !- Roughness
    0.19,                     !- Thickness
    0.62,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Gravel_.15,               !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thickness
    0.36,                     !- Conductivity
    1840,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.29,                     !- Solar Absorptance
    0.29;                     !- Visible Absorptance

Material,
    Cast Concrete_.1,         !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.13,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Floor/Roof Screed_.06,    !- Name
    Rough,                    !- Roughness
    0.06,                     !- Thickness
    0.41,                     !- Conductivity
    1200,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.73,                     !- Solar Absorptance
    0.73;                     !- Visible Absorptance

Material,
    Brickwork Inner_.55,      !- Name
    Rough,                    !- Roughness
    0.55,                     !- Thickness
    0.62,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Painted Oak_.035,         !- Name
    Rough,                    !- Roughness
    0.035,                    !- Thickness
    0.19,                     !- Conductivity
    700,                      !- Density
    2390,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Brickwork Outer_.4,       !- Name
    Rough,                    !- Roughness
    0.4,                      !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Brickwork Outer_.1,       !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,    !- Name
    Rough,                    !- Roughness
    0.0795,                   !- Thickness
    0.034,                    !- Conductivity
    35,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Concrete Block (Medium)_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.51,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plastering_.013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Brickwork Outer_.55,      !- Name
    Rough,                    !- Roughness
    0.55,                     !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Brickwork Outer_.65,      !- Name
    Rough,                    !- Roughness
    0.65,                     !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Brickwork Inner_.65,      !- Name
    Rough,                    !- Roughness
    0.65,                     !- Thickness
    0.62,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Brickwork Inner_.4,       !- Name
    Rough,                    !- Roughness
    0.4,                      !- Thickness
    0.62,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Brickwork Outer_.45,      !- Name
    Rough,                    !- Roughness
    0.45,                     !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Brickwork Outer_.19,      !- Name
    Rough,                    !- Roughness
    0.19,                     !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_.01,    !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Brickwork Inner_.1,       !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.62,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    External Rendering_.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.5,                      !- Conductivity
    1300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    MW Stone Wool (rolls)_.1482,    !- Name
    Rough,                    !- Roughness
    0.1482,                   !- Thickness
    0.04,                     !- Conductivity
    30,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Timber Flooring_.005,     !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    3_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    4_RVAL_4,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    38,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.74,                     !- Solar Transmittance at Normal Incidence
    0.09,                     !- Front Side Solar Reflectance at Normal Incidence
    0.1,                      !- Back Side Solar Reflectance at Normal Incidence
    0.82,                     !- Visible Transmittance at Normal Incidence
    0.11,                     !- Front Side Visible Reflectance at Normal Incidence
    0.12,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.2,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1001,                     !- Name
    Air,                      !- Gas Type
    0.006;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1001,      !- Name
    Air,                      !- Gas Type
    0.003;                    !- Thickness

WindowMaterial:Gas,
    1002,                     !- Name
    Air,                      !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1002,      !- Name
    Air,                      !- Gas Type
    0.0065;                   !- Thickness

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    internal floor 35cm,      !- Name
    Gypsum Plastering_.02,    !- Outside Layer
    Brickwork Inner_.24,      !- Layer 2
    Cast Concrete_.06,        !- Layer 3
    Mortar_.02,               !- Layer 4
    Ceramic/porcelain_.01;    !- Layer 5

Construction,
    internal floor 35cm_Rev,    !- Name
    Ceramic/porcelain_.01,    !- Outside Layer
    Mortar_.02,               !- Layer 2
    Cast Concrete_.06,        !- Layer 3
    Brickwork Inner_.24,      !- Layer 4
    Gypsum Plastering_.02;    !- Layer 5

Construction,
    isolated pitched roof 15cm,    !- Name
    Roof Tile_.02,            !- Outside Layer
    3_RVAL_2,                 !- Layer 2
    MW Glass Wool (rolls)_.08,    !- Layer 3
    Bitumen/Felt Layers_.01,    !- Layer 4
    Woods - resinous woods (spruce sylvester pine) Dry_.02;    !- Layer 5

Construction,
    isolated pitched roof 15cm_Rev,    !- Name
    Woods - resinous woods (spruce sylvester pine) Dry_.02,    !- Outside Layer
    Bitumen/Felt Layers_.01,    !- Layer 2
    MW Glass Wool (rolls)_.08,    !- Layer 3
    4_RVAL_4,                 !- Layer 4
    Roof Tile_.02;            !- Layer 5

Construction,
    external wall 30cm,       !- Name
    Cement/plaster/mortar - cement plaster_.025,    !- Outside Layer
    Brickwork Outer_.25,      !- Layer 2
    Gypsum Plastering_.025;    !- Layer 3

Construction,
    external wall 30cm_Rev,    !- Name
    Gypsum Plastering_.025,    !- Outside Layer
    Brickwork Outer_.25,      !- Layer 2
    Cement/plaster/mortar - cement plaster_.025;    !- Layer 3

Construction,
    partition 24cm,           !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    Brickwork Inner_.19,      !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    partition 24cm_Rev,       !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    Brickwork Inner_.19,      !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    ground floor 32cm,        !- Name
    Gravel_.15,               !- Outside Layer
    Cast Concrete_.1,         !- Layer 2
    Floor/Roof Screed_.06,    !- Layer 3
    Ceramic/porcelain_.01;    !- Layer 4

Construction,
    ground floor 32cm_Rev,    !- Name
    Ceramic/porcelain_.01,    !- Outside Layer
    Floor/Roof Screed_.06,    !- Layer 2
    Cast Concrete_.1,         !- Layer 3
    Gravel_.15;               !- Layer 4

Construction,
    internal floor 35cm_Reversed,    !- Name
    Ceramic/porcelain_.01,    !- Outside Layer
    Mortar_.02,               !- Layer 2
    Cast Concrete_.06,        !- Layer 3
    Brickwork Inner_.24,      !- Layer 4
    Gypsum Plastering_.02;    !- Layer 5

Construction,
    internal floor 35cm_Reversed_Rev,    !- Name
    Gypsum Plastering_.02,    !- Outside Layer
    Brickwork Inner_.24,      !- Layer 2
    Cast Concrete_.06,        !- Layer 3
    Mortar_.02,               !- Layer 4
    Ceramic/porcelain_.01;    !- Layer 5

Construction,
    partition 60cm,           !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    Brickwork Inner_.55,      !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    partition 60cm_Rev,       !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    Brickwork Inner_.55,      !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    Project internal door,    !- Name
    Painted Oak_.035;         !- Outside Layer

Construction,
    Project internal door_Rev,    !- Name
    Painted Oak_.035;         !- Outside Layer

Construction,
    external wall 45cm,       !- Name
    Cement/plaster/mortar - cement plaster_.025,    !- Outside Layer
    Brickwork Outer_.4,       !- Layer 2
    Gypsum Plastering_.025;    !- Layer 3

Construction,
    external wall 45cm_Rev,    !- Name
    Gypsum Plastering_.025,    !- Outside Layer
    Brickwork Outer_.4,       !- Layer 2
    Cement/plaster/mortar - cement plaster_.025;    !- Layer 3

Construction,
    Project below grade wall,    !- Name
    Brickwork Outer_.1,       !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,    !- Layer 2
    Concrete Block (Medium)_.1,    !- Layer 3
    Gypsum Plastering_.013;    !- Layer 4

Construction,
    Project below grade wall_Rev,    !- Name
    Gypsum Plastering_.013,    !- Outside Layer
    Concrete Block (Medium)_.1,    !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,    !- Layer 3
    Brickwork Outer_.1;       !- Layer 4

Construction,
    external wall 60cm,       !- Name
    Cement/plaster/mortar - cement plaster_.025,    !- Outside Layer
    Brickwork Outer_.55,      !- Layer 2
    Gypsum Plastering_.025;    !- Layer 3

Construction,
    external wall 60cm_Rev,    !- Name
    Gypsum Plastering_.025,    !- Outside Layer
    Brickwork Outer_.55,      !- Layer 2
    Cement/plaster/mortar - cement plaster_.025;    !- Layer 3

Construction,
    external wall 70cm,       !- Name
    Cement/plaster/mortar - cement plaster_.025,    !- Outside Layer
    Brickwork Outer_.65,      !- Layer 2
    Gypsum Plastering_.025;    !- Layer 3

Construction,
    external wall 70cm_Rev,    !- Name
    Gypsum Plastering_.025,    !- Outside Layer
    Brickwork Outer_.65,      !- Layer 2
    Cement/plaster/mortar - cement plaster_.025;    !- Layer 3

Construction,
    partition 70cm,           !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    Brickwork Inner_.65,      !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    partition 70cm_Rev,       !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    Brickwork Inner_.65,      !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    partition 45cm,           !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    Brickwork Inner_.4,       !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    partition 45cm_Rev,       !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    Brickwork Inner_.4,       !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    external wall 50cm,       !- Name
    Cement/plaster/mortar - cement plaster_.025,    !- Outside Layer
    Brickwork Outer_.45,      !- Layer 2
    Gypsum Plastering_.025;    !- Layer 3

Construction,
    external wall 50cm_Rev,    !- Name
    Gypsum Plastering_.025,    !- Outside Layer
    Brickwork Outer_.45,      !- Layer 2
    Cement/plaster/mortar - cement plaster_.025;    !- Layer 3

Construction,
    Project external door,    !- Name
    Painted Oak_.035;         !- Outside Layer

Construction,
    Project external door_Rev,    !- Name
    Painted Oak_.035;         !- Outside Layer

Construction,
    external wall 24cm,       !- Name
    Cement/plaster/mortar - cement plaster_.025,    !- Outside Layer
    Brickwork Outer_.19,      !- Layer 2
    Gypsum Plastering_.025;    !- Layer 3

Construction,
    external wall 24cm_Rev,    !- Name
    Gypsum Plastering_.025,    !- Outside Layer
    Brickwork Outer_.19,      !- Layer 2
    Cement/plaster/mortar - cement plaster_.025;    !- Layer 3

Construction,
    partition 12cm,           !- Name
    Gypsum Plasterboard_.01,    !- Outside Layer
    Brickwork Inner_.1,       !- Layer 2
    Gypsum Plasterboard_.01;    !- Layer 3

Construction,
    partition 12cm_Rev,       !- Name
    Gypsum Plasterboard_.01,    !- Outside Layer
    Brickwork Inner_.1,       !- Layer 2
    Gypsum Plasterboard_.01;    !- Layer 3

Construction,
    Project external floor,    !- Name
    External Rendering_.025,    !- Outside Layer
    MW Stone Wool (rolls)_.1482,    !- Layer 2
    Timber Flooring_.005;     !- Layer 3

Construction,
    Project external floor_Rev,    !- Name
    Timber Flooring_.005,     !- Outside Layer
    MW Stone Wool (rolls)_.1482,    !- Layer 2
    External Rendering_.025;    !- Layer 3

Construction,
    Project external glazing - 1001,    !- Name
    38,                       !- Outside Layer
    1002,                     !- Layer 2
    2;                        !- Layer 3

Construction,
    Project roof glazing - 1002,    !- Name
    2,                        !- Outside Layer
    1001,                     !- Layer 2
    2,                        !- Layer 3
    1001,                     !- Layer 4
    2;                        !- Layer 5

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Z04:Act100xx,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    8.4405,                   !- Volume
    20.6055,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Z00:Act100aa,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    55.9115,                  !- Volume
    27.2739,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Z00:Act100ab,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    22.8263,                  !- Volume
    11.1348,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Z00:Act100ac,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    29.2295,                  !- Volume
    14.2583,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Z01:Act106aa,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    8.3579,                   !- Volume
    3.0841,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Z01:Act105aa,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    67.5652,                  !- Volume
    24.9318,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Z01:Act102aa,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    15.9308,                  !- Volume
    5.8785,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Z01:Act104aa,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    67.1283,                  !- Volume
    24.7706,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Z01:Act103aa,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    48.3206,                  !- Volume
    17.8305,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Z02:Act107aa,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    22.01,                    !- Volume
    8.5873,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Z02:Act106ab,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    11.1597,                  !- Volume
    4.3822,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Z03:Act103bb,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    39.4581,                  !- Volume
    20.4678,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Z03:Act102ba,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    9.4163,                   !- Volume
    3.6979,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Z03:Act106ba,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    21.5365,                  !- Volume
    6.0983,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Z03:Act103ba,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    31.9238,                  !- Volume
    18.1835,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block2:Zone1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    28.3897,                  !- Volume
    13.8486,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block5:Zone1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    208.9155,                 !- Volume
    42.2435,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Z04:Act100xx_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm,      !- Construction Name
    Z04:Act100xx,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act105aa_Ceiling_1_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.9468477453,           !- Vertex 1 Xcoordinate
    -14.1841208915,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -19.4117345,              !- Vertex 2 Xcoordinate
    -15.74886803,             !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -19.89804416,             !- Vertex 3 Xcoordinate
    -10.19032315,             !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -14.3872911,              !- Vertex 4 Xcoordinate
    -9.14983025,              !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_Ceiling_1_0_10000,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Rev,    !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z04:Act100xx_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.4117345,              !- Vertex 1 Xcoordinate
    -15.74886803,             !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -13.9468477453,           !- Vertex 2 Xcoordinate
    -14.1841208915,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -14.3872911,              !- Vertex 3 Xcoordinate
    -9.14983025,              !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -19.89804416,             !- Vertex 4 Xcoordinate
    -10.19032315,             !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z04:Act100xx_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z04:Act100xx,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.8980441616,           !- Vertex 1 Xcoordinate
    -10.1903231475,           !- Vertex 1 Ycoordinate
    11.4677065583,            !- Vertex 1 Zcoordinate
    -19.4117344985,           !- Vertex 2 Xcoordinate
    -15.748868029,            !- Vertex 2 Ycoordinate
    11.4677065577,            !- Vertex 2 Zcoordinate
    -16.6792911126,           !- Vertex 3 Xcoordinate
    -14.9664944609,           !- Vertex 3 Ycoordinate
    12.8577065609,            !- Vertex 3 Zcoordinate
    -17.1426676355,           !- Vertex 4 Xcoordinate
    -9.6700767011,            !- Vertex 4 Ycoordinate
    12.8577065558;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z04:Act100xx_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 30cm,       !- Construction Name
    Z04:Act100xx,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -14.3872911039,           !- Vertex 1 Xcoordinate
    -9.1498302495,            !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -19.898044161,            !- Vertex 2 Xcoordinate
    -10.19032315,             !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -17.1426676361,           !- Vertex 3 Xcoordinate
    -9.6700766986,            !- Vertex 3 Ycoordinate
    12.8577065561,            !- Vertex 3 Zcoordinate
    -14.3872911013,           !- Vertex 4 Xcoordinate
    -9.1498302487,            !- Vertex 4 Ycoordinate
    11.7577065604;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z04:Act100xx_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 24cm_Rev,       !- Construction Name
    Z04:Act100xx,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act103bb_Partition_1_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    -19.2108923368,           !- Vertex 1 Xcoordinate
    -15.6913614024,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -13.9468477444,           !- Vertex 2 Xcoordinate
    -14.1841208906,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -13.9468477423,           !- Vertex 3 Xcoordinate
    -14.184120891,            !- Vertex 3 Ycoordinate
    11.7577065611,            !- Vertex 3 Zcoordinate
    -16.6792911121,           !- Vertex 4 Xcoordinate
    -14.9664944616,           !- Vertex 4 Ycoordinate
    12.857706558,             !- Vertex 4 Zcoordinate
    -19.2108923367,           !- Vertex 5 Xcoordinate
    -15.6913614027,           !- Vertex 5 Ycoordinate
    11.5698754118;            !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Partition_1_0_10001,    !- Name
    Wall,                     !- Surface Type
    partition 24cm,           !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z04:Act100xx_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    -13.9468477444,           !- Vertex 1 Xcoordinate
    -14.1841208906,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -19.2108923368,           !- Vertex 2 Xcoordinate
    -15.6913614024,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -19.2108923367,           !- Vertex 3 Xcoordinate
    -15.6913614027,           !- Vertex 3 Ycoordinate
    11.5698754118,            !- Vertex 3 Zcoordinate
    -16.6792911121,           !- Vertex 4 Xcoordinate
    -14.9664944616,           !- Vertex 4 Ycoordinate
    12.857706558,             !- Vertex 4 Zcoordinate
    -13.9468477423,           !- Vertex 5 Xcoordinate
    -14.184120891,            !- Vertex 5 Ycoordinate
    11.7577065611;            !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z04:Act100xx_Partition_3_1_0,    !- Name
    Wall,                     !- Surface Type
    partition 24cm_Rev,       !- Construction Name
    Z04:Act100xx,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Partition_7_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    -19.4117344965,           !- Vertex 1 Xcoordinate
    -15.7488680276,           !- Vertex 1 Ycoordinate
    11.46770656,              !- Vertex 1 Zcoordinate
    -19.2108923317,           !- Vertex 2 Xcoordinate
    -15.691361401,            !- Vertex 2 Ycoordinate
    11.46770656,              !- Vertex 2 Zcoordinate
    -19.2108923316,           !- Vertex 3 Xcoordinate
    -15.6913614013,           !- Vertex 3 Ycoordinate
    11.5698754141;            !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Partition_7_0_10002,    !- Name
    Wall,                     !- Surface Type
    partition 24cm,           !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z04:Act100xx_Partition_3_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    -19.2108923317,           !- Vertex 1 Xcoordinate
    -15.691361401,            !- Vertex 1 Ycoordinate
    11.46770656,              !- Vertex 1 Zcoordinate
    -19.4117344965,           !- Vertex 2 Xcoordinate
    -15.7488680276,           !- Vertex 2 Ycoordinate
    11.46770656,              !- Vertex 2 Zcoordinate
    -19.2108923316,           !- Vertex 3 Xcoordinate
    -15.6913614013,           !- Vertex 3 Ycoordinate
    11.5698754141;            !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z04:Act100xx_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 30cm,       !- Construction Name
    Z04:Act100xx,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.9468477427,           !- Vertex 1 Xcoordinate
    -14.1841208895,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -14.3872911045,           !- Vertex 2 Xcoordinate
    -9.1498302521,            !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -14.3872911007,           !- Vertex 3 Xcoordinate
    -9.1498302461,            !- Vertex 3 Ycoordinate
    11.7577065604,            !- Vertex 3 Zcoordinate
    -13.9468477384,           !- Vertex 4 Xcoordinate
    -14.1841208905,           !- Vertex 4 Ycoordinate
    11.757706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z04:Act100xx_Roof_5_0_0,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z04:Act100xx,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.9468477365,           !- Vertex 1 Xcoordinate
    -14.1841208903,           !- Vertex 1 Ycoordinate
    11.7577065601,            !- Vertex 1 Zcoordinate
    -14.3872911026,           !- Vertex 2 Xcoordinate
    -9.1498302462,            !- Vertex 2 Ycoordinate
    11.7577065583,            !- Vertex 2 Zcoordinate
    -17.1426676348,           !- Vertex 3 Xcoordinate
    -9.670076701,             !- Vertex 3 Ycoordinate
    12.8577065582,            !- Vertex 3 Zcoordinate
    -16.6792911133,           !- Vertex 4 Xcoordinate
    -14.9664944609,           !- Vertex 4 Ycoordinate
    12.8577065585;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100aa_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    ground floor 32cm,        !- Construction Name
    Z00:Act100aa,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    -17.9366622244,           !- Vertex 1 Xcoordinate
    -21.8193282117,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -21.0843893303,           !- Vertex 2 Xcoordinate
    -22.3543384401,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -18.1059810847,           !- Vertex 3 Xcoordinate
    -21.3286407854,           !- Vertex 3 Ycoordinate
    6.357706558;              !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100aa_GroundFloor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    ground floor 32cm,        !- Construction Name
    Z00:Act100aa,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.1059810847,           !- Vertex 1 Xcoordinate
    -21.3286407854,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -23.53355574,             !- Vertex 2 Xcoordinate
    -23.19777696,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -25.770116328,            !- Vertex 3 Xcoordinate
    -17.7823147446,           !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -19.9697807139,           !- Vertex 4 Xcoordinate
    -15.9273343879,           !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100aa_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z00:Act100aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Floor_0_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    -23.5335557406,           !- Vertex 1 Xcoordinate
    -23.1977769558,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -21.0843893294,           !- Vertex 2 Xcoordinate
    -22.3543384399,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -23.6983997658,           !- Vertex 3 Xcoordinate
    -22.7986343653,           !- Vertex 3 Ycoordinate
    8.407706558;              !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Floor_0_0_10003,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z00:Act100aa_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    -21.0843893294,           !- Vertex 1 Xcoordinate
    -22.3543384399,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -23.5335557406,           !- Vertex 2 Xcoordinate
    -23.1977769558,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -23.6983997658,           !- Vertex 3 Xcoordinate
    -22.7986343653,           !- Vertex 3 Ycoordinate
    8.407706558;              !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100aa_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z00:Act100aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Floor_0_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.6983997658,           !- Vertex 1 Xcoordinate
    -22.7986343653,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -17.93666223,             !- Vertex 2 Xcoordinate
    -21.81932821,             !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -19.9697807089,           !- Vertex 3 Xcoordinate
    -15.9273343899,           !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -25.7701163316,           !- Vertex 4 Xcoordinate
    -17.7823147523,           !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Floor_0_0_10004,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z00:Act100aa_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.93666223,             !- Vertex 1 Xcoordinate
    -21.81932821,             !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -23.6983997658,           !- Vertex 2 Xcoordinate
    -22.7986343653,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -25.7701163316,           !- Vertex 3 Xcoordinate
    -17.7823147523,           !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -19.9697807089,           !- Vertex 4 Xcoordinate
    -15.9273343899,           !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100aa_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 60cm,           !- Construction Name
    Z00:Act100aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z00:Act100ab_Partition_3_0_10005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.9366622288,           !- Vertex 1 Xcoordinate
    -21.8193282112,           !- Vertex 1 Ycoordinate
    6.35770656,               !- Vertex 1 Zcoordinate
    -18.8847361311,           !- Vertex 2 Xcoordinate
    -19.0718023711,           !- Vertex 2 Ycoordinate
    6.35770656,               !- Vertex 2 Zcoordinate
    -18.8847361311,           !- Vertex 3 Xcoordinate
    -19.0718023711,           !- Vertex 3 Ycoordinate
    8.40770656,               !- Vertex 3 Zcoordinate
    -17.9366622288,           !- Vertex 4 Xcoordinate
    -21.8193282112,           !- Vertex 4 Ycoordinate
    8.40770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100ab_Partition_3_0_10005,    !- Name
    Wall,                     !- Surface Type
    partition 60cm_Rev,       !- Construction Name
    Z00:Act100ab,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z00:Act100aa_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.8847361311,           !- Vertex 1 Xcoordinate
    -19.0718023711,           !- Vertex 1 Ycoordinate
    6.35770656,               !- Vertex 1 Zcoordinate
    -17.9366622288,           !- Vertex 2 Xcoordinate
    -21.8193282112,           !- Vertex 2 Ycoordinate
    6.35770656,               !- Vertex 2 Zcoordinate
    -17.9366622288,           !- Vertex 3 Xcoordinate
    -21.8193282112,           !- Vertex 3 Ycoordinate
    8.40770656,               !- Vertex 3 Zcoordinate
    -18.8847361311,           !- Vertex 4 Xcoordinate
    -19.0718023711,           !- Vertex 4 Ycoordinate
    8.40770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100aa_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 60cm,           !- Construction Name
    Z00:Act100aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z00:Act100ac_Partition_4_0_10006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.8847361311,           !- Vertex 1 Xcoordinate
    -19.0718023711,           !- Vertex 1 Ycoordinate
    6.35770656,               !- Vertex 1 Zcoordinate
    -19.9697807139,           !- Vertex 2 Xcoordinate
    -15.9273343905,           !- Vertex 2 Ycoordinate
    6.35770656,               !- Vertex 2 Zcoordinate
    -19.9697807139,           !- Vertex 3 Xcoordinate
    -15.9273343905,           !- Vertex 3 Ycoordinate
    8.40770656,               !- Vertex 3 Zcoordinate
    -18.8847361311,           !- Vertex 4 Xcoordinate
    -19.0718023711,           !- Vertex 4 Ycoordinate
    8.40770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100ac_Partition_4_0_10006,    !- Name
    Wall,                     !- Surface Type
    partition 60cm_Rev,       !- Construction Name
    Z00:Act100ac,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z00:Act100aa_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.9697807139,           !- Vertex 1 Xcoordinate
    -15.9273343905,           !- Vertex 1 Ycoordinate
    6.35770656,               !- Vertex 1 Zcoordinate
    -18.8847361311,           !- Vertex 2 Xcoordinate
    -19.0718023711,           !- Vertex 2 Ycoordinate
    6.35770656,               !- Vertex 2 Zcoordinate
    -18.8847361311,           !- Vertex 3 Xcoordinate
    -19.0718023711,           !- Vertex 3 Ycoordinate
    8.40770656,               !- Vertex 3 Zcoordinate
    -19.9697807139,           !- Vertex 4 Xcoordinate
    -15.9273343905,           !- Vertex 4 Ycoordinate
    8.40770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100aa_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z00:Act100aa,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.9397063075,           !- Vertex 1 Xcoordinate
    -16.5573278111,           !- Vertex 1 Ycoordinate
    6.3577065552,             !- Vertex 1 Zcoordinate
    -25.7701163335,           !- Vertex 2 Xcoordinate
    -17.7823147502,           !- Vertex 2 Ycoordinate
    6.3577065539,             !- Vertex 2 Zcoordinate
    -25.7701163308,           !- Vertex 3 Xcoordinate
    -17.7823147494,           !- Vertex 3 Ycoordinate
    7.7077065539,             !- Vertex 3 Zcoordinate
    -21.9397062952,           !- Vertex 4 Xcoordinate
    -16.5573278072,           !- Vertex 4 Ycoordinate
    7.7077065556;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100aa_Wall_4_0_1,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z00:Act100aa,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.9697807131,           !- Vertex 1 Xcoordinate
    -15.927334388,            !- Vertex 1 Ycoordinate
    6.3577065559,             !- Vertex 1 Zcoordinate
    -21.9397063075,           !- Vertex 2 Xcoordinate
    -16.5573278111,           !- Vertex 2 Ycoordinate
    6.3577065552,             !- Vertex 2 Zcoordinate
    -21.9397062889,           !- Vertex 3 Xcoordinate
    -16.5573278052,           !- Vertex 3 Ycoordinate
    8.4077065556,             !- Vertex 3 Zcoordinate
    -19.9697807136,           !- Vertex 4 Xcoordinate
    -15.9273343881,           !- Vertex 4 Ycoordinate
    8.4077065559;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100aa_Wall_4_1_0,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z00:Act100aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.9397062926,           !- Vertex 1 Xcoordinate
    -16.5573278063,           !- Vertex 1 Ycoordinate
    7.70770656,               !- Vertex 1 Zcoordinate
    -25.7701163281,           !- Vertex 2 Xcoordinate
    -17.7823147485,           !- Vertex 2 Ycoordinate
    7.70770656,               !- Vertex 2 Zcoordinate
    -25.7701163281,           !- Vertex 3 Xcoordinate
    -17.7823147485,           !- Vertex 3 Ycoordinate
    8.40770656,               !- Vertex 3 Zcoordinate
    -21.9397062926,           !- Vertex 4 Xcoordinate
    -16.5573278063,           !- Vertex 4 Ycoordinate
    8.40770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100aa_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project below grade wall,    !- Construction Name
    Z00:Act100aa,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -25.7701163326,           !- Vertex 1 Xcoordinate
    -17.7823147501,           !- Vertex 1 Ycoordinate
    6.35770656,               !- Vertex 1 Zcoordinate
    -23.5335557362,           !- Vertex 2 Xcoordinate
    -23.1977769591,           !- Vertex 2 Ycoordinate
    6.35770656,               !- Vertex 2 Zcoordinate
    -23.5335557362,           !- Vertex 3 Xcoordinate
    -23.1977769591,           !- Vertex 3 Ycoordinate
    7.70770656,               !- Vertex 3 Zcoordinate
    -25.7701163326,           !- Vertex 4 Xcoordinate
    -17.7823147501,           !- Vertex 4 Ycoordinate
    7.70770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100aa_Wall_5_1_0,    !- Name
    Wall,                     !- Surface Type
    external wall 60cm,       !- Construction Name
    Z00:Act100aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -25.7701163308,           !- Vertex 1 Xcoordinate
    -17.7823147543,           !- Vertex 1 Ycoordinate
    7.70770656,               !- Vertex 1 Zcoordinate
    -23.5335557344,           !- Vertex 2 Xcoordinate
    -23.1977769633,           !- Vertex 2 Ycoordinate
    7.70770656,               !- Vertex 2 Zcoordinate
    -23.5335557344,           !- Vertex 3 Xcoordinate
    -23.1977769633,           !- Vertex 3 Ycoordinate
    8.40770656,               !- Vertex 3 Zcoordinate
    -25.7701163308,           !- Vertex 4 Xcoordinate
    -17.7823147543,           !- Vertex 4 Ycoordinate
    8.40770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100aa_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Project below grade wall,    !- Construction Name
    Z00:Act100aa,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.5335557322,           !- Vertex 1 Xcoordinate
    -23.1977769579,           !- Vertex 1 Ycoordinate
    6.35770656,               !- Vertex 1 Zcoordinate
    -21.0843893795,           !- Vertex 2 Xcoordinate
    -22.3543384569,           !- Vertex 2 Ycoordinate
    6.35770656,               !- Vertex 2 Zcoordinate
    -21.0843893795,           !- Vertex 3 Xcoordinate
    -22.3543384569,           !- Vertex 3 Ycoordinate
    7.70770656,               !- Vertex 3 Zcoordinate
    -23.5335557322,           !- Vertex 4 Xcoordinate
    -23.1977769579,           !- Vertex 4 Ycoordinate
    7.70770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100aa_Wall_6_1_0,    !- Name
    Wall,                     !- Surface Type
    external wall 70cm,       !- Construction Name
    Z00:Act100aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.5335557348,           !- Vertex 1 Xcoordinate
    -23.1977769588,           !- Vertex 1 Ycoordinate
    7.70770656,               !- Vertex 1 Zcoordinate
    -21.0843893821,           !- Vertex 2 Xcoordinate
    -22.3543384578,           !- Vertex 2 Ycoordinate
    7.70770656,               !- Vertex 2 Zcoordinate
    -21.0843893348,           !- Vertex 3 Xcoordinate
    -22.3543384415,           !- Vertex 3 Ycoordinate
    8.40770656,               !- Vertex 3 Zcoordinate
    -23.5335557348,           !- Vertex 4 Xcoordinate
    -23.1977769588,           !- Vertex 4 Ycoordinate
    8.40770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100aa_Wall_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Project below grade wall,    !- Construction Name
    Z00:Act100aa,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.0843893314,           !- Vertex 1 Xcoordinate
    -22.3543384404,           !- Vertex 1 Ycoordinate
    6.35770656,               !- Vertex 1 Zcoordinate
    -20.9982627031,           !- Vertex 2 Xcoordinate
    -22.3396997422,           !- Vertex 2 Ycoordinate
    6.35770656,               !- Vertex 2 Zcoordinate
    -20.9982627031,           !- Vertex 3 Xcoordinate
    -22.3396997422,           !- Vertex 3 Ycoordinate
    7.70770656,               !- Vertex 3 Zcoordinate
    -21.0843893314,           !- Vertex 4 Xcoordinate
    -22.3543384404,           !- Vertex 4 Ycoordinate
    7.70770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100aa_Wall_7_1_0,    !- Name
    Wall,                     !- Surface Type
    external wall 70cm,       !- Construction Name
    Z00:Act100aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.0843893344,           !- Vertex 1 Xcoordinate
    -22.3543384409,           !- Vertex 1 Ycoordinate
    7.70770656,               !- Vertex 1 Zcoordinate
    -20.9982627159,           !- Vertex 2 Xcoordinate
    -22.3396997444,           !- Vertex 2 Ycoordinate
    7.70770656,               !- Vertex 2 Zcoordinate
    -20.9982627159,           !- Vertex 3 Xcoordinate
    -22.3396997444,           !- Vertex 3 Ycoordinate
    8.40770656,               !- Vertex 3 Zcoordinate
    -21.0843893344,           !- Vertex 4 Xcoordinate
    -22.3543384409,           !- Vertex 4 Ycoordinate
    8.40770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100aa_Partition_7_2_0,    !- Name
    Wall,                     !- Surface Type
    partition 70cm_Rev,       !- Construction Name
    Z00:Act100aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:Zone1_Partition_2_0_10008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.9982627159,           !- Vertex 1 Xcoordinate
    -22.3396997444,           !- Vertex 1 Ycoordinate
    6.35770656,               !- Vertex 1 Zcoordinate
    -17.9366622248,           !- Vertex 2 Xcoordinate
    -21.8193282118,           !- Vertex 2 Ycoordinate
    6.35770656,               !- Vertex 2 Zcoordinate
    -17.9366622248,           !- Vertex 3 Xcoordinate
    -21.8193282118,           !- Vertex 3 Ycoordinate
    8.40770656,               !- Vertex 3 Zcoordinate
    -20.9982627159,           !- Vertex 4 Xcoordinate
    -22.3396997444,           !- Vertex 4 Ycoordinate
    8.40770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Partition_2_0_10008,    !- Name
    Wall,                     !- Surface Type
    partition 70cm,           !- Construction Name
    Block2:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z00:Act100aa_Partition_7_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.9366622248,           !- Vertex 1 Xcoordinate
    -21.8193282118,           !- Vertex 1 Ycoordinate
    6.35770656,               !- Vertex 1 Zcoordinate
    -20.9982627159,           !- Vertex 2 Xcoordinate
    -22.3396997444,           !- Vertex 2 Ycoordinate
    6.35770656,               !- Vertex 2 Zcoordinate
    -20.9982627159,           !- Vertex 3 Xcoordinate
    -22.3396997444,           !- Vertex 3 Ycoordinate
    8.40770656,               !- Vertex 3 Zcoordinate
    -17.9366622248,           !- Vertex 4 Xcoordinate
    -21.8193282118,           !- Vertex 4 Ycoordinate
    8.40770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100ab_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    ground floor 32cm,        !- Construction Name
    Z00:Act100ab,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.34710135,             !- Vertex 1 Xcoordinate
    -21.0392536,              !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -17.93666223,             !- Vertex 2 Xcoordinate
    -21.81932821,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -18.88473613,             !- Vertex 3 Xcoordinate
    -19.07180237,             !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -13.65696264,             !- Vertex 4 Xcoordinate
    -17.49752285,             !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100ab_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z00:Act100ab,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act103aa_Floor_0_0_10009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.93666223,             !- Vertex 1 Xcoordinate
    -21.81932821,             !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -13.34710135,             !- Vertex 2 Xcoordinate
    -21.0392536,              !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -13.6569626405,           !- Vertex 3 Xcoordinate
    -17.4975228501,           !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -18.88473613,             !- Vertex 4 Xcoordinate
    -19.07180237,             !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act103aa_Floor_0_0_10009,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z01:Act103aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z00:Act100ab_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.34710135,             !- Vertex 1 Xcoordinate
    -21.0392536,              !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -17.93666223,             !- Vertex 2 Xcoordinate
    -21.81932821,             !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -18.88473613,             !- Vertex 3 Xcoordinate
    -19.07180237,             !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -13.6569626405,           !- Vertex 4 Xcoordinate
    -17.4975228501,           !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100ab_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 45cm,           !- Construction Name
    Z00:Act100ab,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z00:Act100ac_Partition_5_0_10010,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.6569626405,           !- Vertex 1 Xcoordinate
    -17.4975228554,           !- Vertex 1 Ycoordinate
    6.35770656,               !- Vertex 1 Zcoordinate
    -18.8847361277,           !- Vertex 2 Xcoordinate
    -19.0718023666,           !- Vertex 2 Ycoordinate
    6.35770656,               !- Vertex 2 Zcoordinate
    -18.8847361277,           !- Vertex 3 Xcoordinate
    -19.0718023666,           !- Vertex 3 Ycoordinate
    8.40770656,               !- Vertex 3 Zcoordinate
    -13.6569626405,           !- Vertex 4 Xcoordinate
    -17.4975228554,           !- Vertex 4 Ycoordinate
    8.40770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100ac_Partition_5_0_10010,    !- Name
    Wall,                     !- Surface Type
    partition 45cm_Rev,       !- Construction Name
    Z00:Act100ac,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z00:Act100ab_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.8847361277,           !- Vertex 1 Xcoordinate
    -19.0718023666,           !- Vertex 1 Ycoordinate
    6.35770656,               !- Vertex 1 Zcoordinate
    -13.6569626405,           !- Vertex 2 Xcoordinate
    -17.4975228554,           !- Vertex 2 Ycoordinate
    6.35770656,               !- Vertex 2 Zcoordinate
    -13.6569626405,           !- Vertex 3 Xcoordinate
    -17.4975228554,           !- Vertex 3 Ycoordinate
    8.40770656,               !- Vertex 3 Zcoordinate
    -18.8847361277,           !- Vertex 4 Xcoordinate
    -19.0718023666,           !- Vertex 4 Ycoordinate
    8.40770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100ab_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 70cm_Rev,       !- Construction Name
    Z00:Act100ab,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:Zone1_Partition_2_0_10011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.9366622248,           !- Vertex 1 Xcoordinate
    -21.8193282118,           !- Vertex 1 Ycoordinate
    6.35770656,               !- Vertex 1 Zcoordinate
    -13.3471013548,           !- Vertex 2 Xcoordinate
    -21.039253597,            !- Vertex 2 Ycoordinate
    6.35770656,               !- Vertex 2 Zcoordinate
    -13.3471013548,           !- Vertex 3 Xcoordinate
    -21.039253597,            !- Vertex 3 Ycoordinate
    8.40770656,               !- Vertex 3 Zcoordinate
    -17.9366622248,           !- Vertex 4 Xcoordinate
    -21.8193282118,           !- Vertex 4 Ycoordinate
    8.40770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Partition_2_0_10011,    !- Name
    Wall,                     !- Surface Type
    partition 70cm,           !- Construction Name
    Block2:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z00:Act100ab_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.3471013548,           !- Vertex 1 Xcoordinate
    -21.039253597,            !- Vertex 1 Ycoordinate
    6.35770656,               !- Vertex 1 Zcoordinate
    -17.9366622248,           !- Vertex 2 Xcoordinate
    -21.8193282118,           !- Vertex 2 Ycoordinate
    6.35770656,               !- Vertex 2 Zcoordinate
    -17.9366622248,           !- Vertex 3 Xcoordinate
    -21.8193282118,           !- Vertex 3 Ycoordinate
    8.40770656,               !- Vertex 3 Zcoordinate
    -13.3471013548,           !- Vertex 4 Xcoordinate
    -21.039253597,            !- Vertex 4 Ycoordinate
    8.40770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100ab_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 50cm,       !- Construction Name
    Z00:Act100ab,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.3471013508,           !- Vertex 1 Xcoordinate
    -21.0392535963,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -13.6569626377,           !- Vertex 2 Xcoordinate
    -17.4975228546,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -13.6569626377,           !- Vertex 3 Xcoordinate
    -17.4975228546,           !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -13.3471013508,           !- Vertex 4 Xcoordinate
    -21.0392535963,           !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100ac_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    ground floor 32cm,        !- Construction Name
    Z00:Act100ac,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.65696264,             !- Vertex 1 Xcoordinate
    -17.49752285,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -18.88473613,             !- Vertex 2 Xcoordinate
    -19.07180237,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -19.96978071,             !- Vertex 3 Xcoordinate
    -15.92733439,             !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -13.94688972,             !- Vertex 4 Xcoordinate
    -14.18364109,             !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100ac_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z00:Act100ac,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act106aa_Floor_0_0_10012,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.22972836,             !- Vertex 1 Xcoordinate
    -17.8292066733,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -17.3286936919,           !- Vertex 2 Xcoordinate
    -17.2848882539,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -17.8654821725,           !- Vertex 3 Xcoordinate
    -15.4101519614,           !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -19.4028564597,           !- Vertex 4 Xcoordinate
    -15.8503444438,           !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act106aa_Floor_0_0_10012,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z01:Act106aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z00:Act100ac_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.3286936919,           !- Vertex 1 Xcoordinate
    -17.2848882539,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -19.22972836,             !- Vertex 2 Xcoordinate
    -17.8292066733,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -19.4028564597,           !- Vertex 3 Xcoordinate
    -15.8503444438,           !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -17.8654821725,           !- Vertex 4 Xcoordinate
    -15.4101519614,           !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100ac_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z00:Act100ac,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act106aa_Floor_0_0_10013,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.3059783096,           !- Vertex 1 Xcoordinate
    -17.8510391274,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -19.22972836,             !- Vertex 2 Xcoordinate
    -17.8292066733,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -19.410995644,            !- Vertex 3 Xcoordinate
    -15.7573131884,           !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -19.9697807102,           !- Vertex 4 Xcoordinate
    -15.9273343931,           !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act106aa_Floor_0_0_10013,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z01:Act106aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z00:Act100ac_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.22972836,             !- Vertex 1 Xcoordinate
    -17.8292066733,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -19.3059783096,           !- Vertex 2 Xcoordinate
    -17.8510391274,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -19.9697807102,           !- Vertex 3 Xcoordinate
    -15.9273343931,           !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -19.410995644,            !- Vertex 4 Xcoordinate
    -15.7573131884,           !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100ac_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z00:Act100ac,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act105aa_Floor_0_0_10014,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.40285646,             !- Vertex 1 Xcoordinate
    -15.85034444,             !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -13.93796971,             !- Vertex 2 Xcoordinate
    -14.2855973,              !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -13.9468897224,           !- Vertex 3 Xcoordinate
    -14.1836410907,           !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -19.410995644,            !- Vertex 4 Xcoordinate
    -15.7573131884,           !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_Floor_0_0_10014,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z00:Act100ac_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.93796971,             !- Vertex 1 Xcoordinate
    -14.2855973,              !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -19.40285646,             !- Vertex 2 Xcoordinate
    -15.85034444,             !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -19.410995644,            !- Vertex 3 Xcoordinate
    -15.7573131884,           !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -13.9468897224,           !- Vertex 4 Xcoordinate
    -14.1836410907,           !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100ac_Ceiling_1_2_0,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z00:Act100ac,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act102aa_Floor_0_0_10015,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.32869369,             !- Vertex 1 Xcoordinate
    -17.28488825,             !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -13.7648417,              !- Vertex 2 Xcoordinate
    -16.26445956,             !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -13.93796971,             !- Vertex 3 Xcoordinate
    -14.2855973,              !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -17.86548217,             !- Vertex 4 Xcoordinate
    -15.41015196,             !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act102aa_Floor_0_0_10015,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z01:Act102aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z00:Act100ac_Ceiling_1_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.7648417,              !- Vertex 1 Xcoordinate
    -16.26445956,             !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -17.32869369,             !- Vertex 2 Xcoordinate
    -17.28488825,             !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -17.86548217,             !- Vertex 3 Xcoordinate
    -15.41015196,             !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -13.93796971,             !- Vertex 4 Xcoordinate
    -14.2855973,              !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100ac_Ceiling_1_3_0,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z00:Act100ac,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act103aa_Floor_0_0_10016,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.88473613,             !- Vertex 1 Xcoordinate
    -19.07180237,             !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -13.6569626405,           !- Vertex 2 Xcoordinate
    -17.4975228501,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -13.7648417,              !- Vertex 3 Xcoordinate
    -16.26445956,             !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -19.3059783072,           !- Vertex 4 Xcoordinate
    -17.8510391292,           !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act103aa_Floor_0_0_10016,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z01:Act103aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z00:Act100ac_Ceiling_1_3_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.6569626405,           !- Vertex 1 Xcoordinate
    -17.4975228501,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -18.88473613,             !- Vertex 2 Xcoordinate
    -19.07180237,             !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -19.3059783072,           !- Vertex 3 Xcoordinate
    -17.8510391292,           !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -13.7648417,              !- Vertex 4 Xcoordinate
    -16.26445956,             !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100ac_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 24cm,       !- Construction Name
    Z00:Act100ac,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.946889722,            !- Vertex 1 Xcoordinate
    -14.1836410916,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -19.6839634338,           !- Vertex 2 Xcoordinate
    -15.8359283945,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -19.6839634338,           !- Vertex 3 Xcoordinate
    -15.8359283945,           !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -13.946889722,            !- Vertex 4 Xcoordinate
    -14.1836410916,           !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100ac_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z00:Act100ac,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.6839634323,           !- Vertex 1 Xcoordinate
    -15.835928394,            !- Vertex 1 Ycoordinate
    6.3577065556,             !- Vertex 1 Zcoordinate
    -19.9697807104,           !- Vertex 2 Xcoordinate
    -15.9273343871,           !- Vertex 2 Ycoordinate
    6.3577065556,             !- Vertex 2 Zcoordinate
    -19.9697807104,           !- Vertex 3 Xcoordinate
    -15.9273343871,           !- Vertex 3 Ycoordinate
    8.4077065556,             !- Vertex 3 Zcoordinate
    -19.6839634323,           !- Vertex 4 Xcoordinate
    -15.835928394,            !- Vertex 4 Ycoordinate
    8.4077065556;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z00:Act100ac_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 50cm,       !- Construction Name
    Z00:Act100ac,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.6569626377,           !- Vertex 1 Xcoordinate
    -17.4975228546,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -13.946889722,            !- Vertex 2 Xcoordinate
    -14.1836410916,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -13.946889722,            !- Vertex 3 Xcoordinate
    -14.1836410916,           !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -13.6569626377,           !- Vertex 4 Xcoordinate
    -17.4975228546,           !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act106aa_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act106aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act103bb_Floor_0_0_10017,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.5412229537,           !- Vertex 1 Xcoordinate
    -17.6320686725,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -17.32869369,             !- Vertex 2 Xcoordinate
    -17.28488825,             !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -17.86548217,             !- Vertex 3 Xcoordinate
    -15.41015196,             !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -19.1782266653,           !- Vertex 4 Xcoordinate
    -15.7860267608,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Floor_0_0_10017,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act106aa_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.32869369,             !- Vertex 1 Xcoordinate
    -17.28488825,             !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -18.5412229537,           !- Vertex 2 Xcoordinate
    -17.6320686725,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -19.1782266653,           !- Vertex 3 Xcoordinate
    -15.7860267608,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -17.86548217,             !- Vertex 4 Xcoordinate
    -15.41015196,             !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act106aa_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act106aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Floor_0_0_10018,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.2297283597,           !- Vertex 1 Xcoordinate
    -17.8292066758,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -18.5412229537,           !- Vertex 2 Xcoordinate
    -17.6320686756,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -19.1782266628,           !- Vertex 3 Xcoordinate
    -15.7860267611,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -19.4028564603,           !- Vertex 4 Xcoordinate
    -15.8503444362,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Floor_0_0_10018,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act106aa_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.5412229537,           !- Vertex 1 Xcoordinate
    -17.6320686756,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -19.2297283597,           !- Vertex 2 Xcoordinate
    -17.8292066758,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -19.4028564603,           !- Vertex 3 Xcoordinate
    -15.8503444362,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -19.1782266628,           !- Vertex 4 Xcoordinate
    -15.7860267611,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act106aa_Ceiling_1_1_1,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act106aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Floor_0_0_10019,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.3059783094,           !- Vertex 1 Xcoordinate
    -17.8510391298,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -19.2297283597,           !- Vertex 2 Xcoordinate
    -17.8292066758,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -19.4117345,              !- Vertex 3 Xcoordinate
    -15.74886803,             !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -19.9697807108,           !- Vertex 4 Xcoordinate
    -15.9273343856,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Floor_0_0_10019,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act106aa_Ceiling_1_1_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.2297283597,           !- Vertex 1 Xcoordinate
    -17.8292066758,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -19.3059783094,           !- Vertex 2 Xcoordinate
    -17.8510391298,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -19.9697807108,           !- Vertex 3 Xcoordinate
    -15.9273343856,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -19.4117345,              !- Vertex 4 Xcoordinate
    -15.74886803,             !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act106aa_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 24cm_Rev,       !- Construction Name
    Z01:Act106aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act105aa_Partition_5_0_10020,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.8654821655,           !- Vertex 1 Xcoordinate
    -15.4101519619,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -19.4028564687,           !- Vertex 2 Xcoordinate
    -15.8503444404,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -19.4028564687,           !- Vertex 3 Xcoordinate
    -15.8503444404,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -17.8654821655,           !- Vertex 4 Xcoordinate
    -15.4101519619,           !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_Partition_5_0_10020,    !- Name
    Wall,                     !- Surface Type
    partition 24cm,           !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act106aa_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.4028564687,           !- Vertex 1 Xcoordinate
    -15.8503444404,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -17.8654821655,           !- Vertex 2 Xcoordinate
    -15.4101519619,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -17.8654821655,           !- Vertex 3 Xcoordinate
    -15.4101519619,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -19.4028564687,           !- Vertex 4 Xcoordinate
    -15.8503444404,           !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act106aa_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 24cm_Rev,       !- Construction Name
    Z01:Act106aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act105aa_Partition_4_0_10022,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.4028564636,           !- Vertex 1 Xcoordinate
    -15.8503444425,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -19.4117344988,           !- Vertex 2 Xcoordinate
    -15.7488680359,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -19.4117344988,           !- Vertex 3 Xcoordinate
    -15.7488680359,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -19.4028564636,           !- Vertex 4 Xcoordinate
    -15.8503444425,           !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_Partition_4_0_10022,    !- Name
    Wall,                     !- Surface Type
    partition 24cm,           !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act106aa_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.4117344988,           !- Vertex 1 Xcoordinate
    -15.7488680359,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -19.4028564636,           !- Vertex 2 Xcoordinate
    -15.8503444425,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -19.4028564636,           !- Vertex 3 Xcoordinate
    -15.8503444425,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -19.4117344988,           !- Vertex 4 Xcoordinate
    -15.7488680359,           !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act106aa_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project below grade wall,    !- Construction Name
    Z01:Act106aa,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.4117344981,           !- Vertex 1 Xcoordinate
    -15.7488680322,           !- Vertex 1 Ycoordinate
    8.4077065556,             !- Vertex 1 Zcoordinate
    -19.9697807099,           !- Vertex 2 Xcoordinate
    -15.9273343885,           !- Vertex 2 Ycoordinate
    8.4077065556,             !- Vertex 2 Zcoordinate
    -19.9697807099,           !- Vertex 3 Xcoordinate
    -15.9273343885,           !- Vertex 3 Ycoordinate
    8.7577065556,             !- Vertex 3 Zcoordinate
    -19.4117344981,           !- Vertex 4 Xcoordinate
    -15.7488680322,           !- Vertex 4 Ycoordinate
    8.7577065556;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act106aa_Wall_4_1_0,    !- Name
    Wall,                     !- Surface Type
    external wall 60cm,       !- Construction Name
    Z01:Act106aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.4117344975,           !- Vertex 1 Xcoordinate
    -15.748868032,            !- Vertex 1 Ycoordinate
    8.75770656,               !- Vertex 1 Zcoordinate
    -19.9697807093,           !- Vertex 2 Xcoordinate
    -15.9273343883,           !- Vertex 2 Ycoordinate
    8.75770656,               !- Vertex 2 Zcoordinate
    -19.9697807093,           !- Vertex 3 Xcoordinate
    -15.9273343883,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -19.4117344975,           !- Vertex 4 Xcoordinate
    -15.748868032,            !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act106aa_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 60cm_Rev,       !- Construction Name
    Z01:Act106aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Partition_3_0_10023,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.9697807122,           !- Vertex 1 Xcoordinate
    -15.92733439,             !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -19.3059783078,           !- Vertex 2 Xcoordinate
    -17.851039129,            !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -19.3059783078,           !- Vertex 3 Xcoordinate
    -17.851039129,            !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -19.9697807122,           !- Vertex 4 Xcoordinate
    -15.92733439,             !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Partition_3_0_10023,    !- Name
    Wall,                     !- Surface Type
    partition 60cm,           !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act106aa_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.3059783078,           !- Vertex 1 Xcoordinate
    -17.851039129,            !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -19.9697807122,           !- Vertex 2 Xcoordinate
    -15.92733439,             !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -19.9697807122,           !- Vertex 3 Xcoordinate
    -15.92733439,             !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -19.3059783078,           !- Vertex 4 Xcoordinate
    -17.851039129,            !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act106aa_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 12cm_Rev,       !- Construction Name
    Z01:Act106aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act103aa_Partition_2_0_10025,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.3059783047,           !- Vertex 1 Xcoordinate
    -17.8510391301,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -17.3286936872,           !- Vertex 2 Xcoordinate
    -17.2848882488,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -17.3286936872,           !- Vertex 3 Xcoordinate
    -17.2848882488,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -19.3059783047,           !- Vertex 4 Xcoordinate
    -17.8510391301,           !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act103aa_Partition_2_0_10025,    !- Name
    Wall,                     !- Surface Type
    partition 12cm,           !- Construction Name
    Z01:Act103aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act106aa_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.3286936872,           !- Vertex 1 Xcoordinate
    -17.2848882488,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -19.3059783047,           !- Vertex 2 Xcoordinate
    -17.8510391301,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -19.3059783047,           !- Vertex 3 Xcoordinate
    -17.8510391301,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -17.3286936872,           !- Vertex 4 Xcoordinate
    -17.2848882488,           !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act106aa_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 12cm_Rev,       !- Construction Name
    Z01:Act106aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act102aa_Partition_3_0_10027,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.3286936864,           !- Vertex 1 Xcoordinate
    -17.2848882529,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -17.8654821661,           !- Vertex 2 Xcoordinate
    -15.410151961,            !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -17.8654821661,           !- Vertex 3 Xcoordinate
    -15.410151961,            !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -17.3286936864,           !- Vertex 4 Xcoordinate
    -17.2848882529,           !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act102aa_Partition_3_0_10027,    !- Name
    Wall,                     !- Surface Type
    partition 12cm,           !- Construction Name
    Z01:Act102aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act106aa_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.8654821661,           !- Vertex 1 Xcoordinate
    -15.410151961,            !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -17.3286936864,           !- Vertex 2 Xcoordinate
    -17.2848882529,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -17.3286936864,           !- Vertex 3 Xcoordinate
    -17.2848882529,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -17.8654821661,           !- Vertex 4 Xcoordinate
    -15.410151961,            !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_ExtFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project external floor,    !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.9468897224,           !- Vertex 1 Xcoordinate
    -14.1836410907,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -19.4109956398,           !- Vertex 2 Xcoordinate
    -15.7573131899,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -19.89804416,             !- Vertex 3 Xcoordinate
    -10.19032315,             !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -14.3872911,              !- Vertex 4 Xcoordinate
    -9.14983025,              !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act103bb_Floor_0_0_10029,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.1782266653,           !- Vertex 1 Xcoordinate
    -15.7860267608,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -13.93796971,             !- Vertex 2 Xcoordinate
    -14.2855973,              !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -13.9468477453,           !- Vertex 3 Xcoordinate
    -14.1841208915,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -19.21089233,             !- Vertex 4 Xcoordinate
    -15.6913614,              !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Floor_0_0_10029,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act105aa_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.93796971,             !- Vertex 1 Xcoordinate
    -14.2855973,              !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -19.1782266653,           !- Vertex 2 Xcoordinate
    -15.7860267608,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -19.21089233,             !- Vertex 3 Xcoordinate
    -15.6913614,              !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -13.9468477453,           !- Vertex 4 Xcoordinate
    -14.1841208915,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Floor_0_0_10030,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.40285646,             !- Vertex 1 Xcoordinate
    -15.85034444,             !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -19.1782266653,           !- Vertex 2 Xcoordinate
    -15.7860267608,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -19.21089233,             !- Vertex 3 Xcoordinate
    -15.6913614,              !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -19.4117345,              !- Vertex 4 Xcoordinate
    -15.74886803,             !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Floor_0_0_10030,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act105aa_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.1782266653,           !- Vertex 1 Xcoordinate
    -15.7860267608,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -19.40285646,             !- Vertex 2 Xcoordinate
    -15.85034444,             !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -19.4117345,              !- Vertex 3 Xcoordinate
    -15.74886803,             !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -19.21089233,             !- Vertex 4 Xcoordinate
    -15.6913614,              !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 30cm,       !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -14.3872911034,           !- Vertex 1 Xcoordinate
    -9.149830252,             !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -19.8980441621,           !- Vertex 2 Xcoordinate
    -10.1903231486,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -19.8980441621,           !- Vertex 3 Xcoordinate
    -10.1903231486,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -14.3872911034,           !- Vertex 4 Xcoordinate
    -9.149830252,             !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Project below grade wall,    !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.6112590645,           !- Vertex 1 Xcoordinate
    -13.4682918142,           !- Vertex 1 Ycoordinate
    8.4077065543,             !- Vertex 1 Zcoordinate
    -19.4117344991,           !- Vertex 2 Xcoordinate
    -15.7488680321,           !- Vertex 2 Ycoordinate
    8.4077065543,             !- Vertex 2 Zcoordinate
    -19.4117344991,           !- Vertex 3 Xcoordinate
    -15.7488680321,           !- Vertex 3 Ycoordinate
    8.7577065543,             !- Vertex 3 Zcoordinate
    -19.6112590646,           !- Vertex 4 Xcoordinate
    -13.4682918128,           !- Vertex 4 Ycoordinate
    8.7577065543;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_Wall_3_1_0,    !- Name
    Wall,                     !- Surface Type
    external wall 30cm,       !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.6100951778,           !- Vertex 1 Xcoordinate
    -13.4815951001,           !- Vertex 1 Ycoordinate
    9.65670656,               !- Vertex 1 Zcoordinate
    -19.4117344988,           !- Vertex 2 Xcoordinate
    -15.7488680359,           !- Vertex 2 Ycoordinate
    9.65670656,               !- Vertex 2 Zcoordinate
    -19.4117344988,           !- Vertex 3 Xcoordinate
    -15.7488680359,           !- Vertex 3 Ycoordinate
    10.30780656,              !- Vertex 3 Zcoordinate
    -19.6100951778,           !- Vertex 4 Xcoordinate
    -13.4815951001,           !- Vertex 4 Ycoordinate
    10.30780656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_Wall_3_1_1,    !- Name
    Wall,                     !- Surface Type
    external wall 30cm,       !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.7078839212,           !- Vertex 1 Xcoordinate
    -12.3638646489,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -19.6112590643,           !- Vertex 2 Xcoordinate
    -13.4682918165,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -19.6112590643,           !- Vertex 3 Xcoordinate
    -13.4682918165,           !- Vertex 3 Ycoordinate
    8.75770655,               !- Vertex 3 Zcoordinate
    -19.7078839212,           !- Vertex 4 Xcoordinate
    -12.3638646489,           !- Vertex 4 Ycoordinate
    8.75770655;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_Wall_3_1_2,    !- Name
    Wall,                     !- Surface Type
    external wall 30cm,       !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.7078839212,           !- Vertex 1 Xcoordinate
    -12.3638646489,           !- Vertex 1 Ycoordinate
    8.75770655,               !- Vertex 1 Zcoordinate
    -19.4117344988,           !- Vertex 2 Xcoordinate
    -15.7488680359,           !- Vertex 2 Ycoordinate
    8.75770655,               !- Vertex 2 Zcoordinate
    -19.4117344988,           !- Vertex 3 Xcoordinate
    -15.7488680359,           !- Vertex 3 Ycoordinate
    9.65670656,               !- Vertex 3 Zcoordinate
    -19.7078839212,           !- Vertex 4 Xcoordinate
    -12.3638646489,           !- Vertex 4 Ycoordinate
    9.65670656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_Wall_3_1_3,    !- Name
    Wall,                     !- Surface Type
    external wall 30cm,       !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.8980441625,           !- Vertex 1 Xcoordinate
    -10.1903231443,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -19.7078839212,           !- Vertex 2 Xcoordinate
    -12.3638646489,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -19.7078839212,           !- Vertex 3 Xcoordinate
    -12.3638646489,           !- Vertex 3 Ycoordinate
    10.30780656,              !- Vertex 3 Zcoordinate
    -19.8980441625,           !- Vertex 4 Xcoordinate
    -10.1903231443,           !- Vertex 4 Ycoordinate
    10.30780656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_Wall_3_1_4,    !- Name
    Wall,                     !- Surface Type
    external wall 30cm,       !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.8980441625,           !- Vertex 1 Xcoordinate
    -10.1903231443,           !- Vertex 1 Ycoordinate
    10.30780656,              !- Vertex 1 Zcoordinate
    -19.7078839212,           !- Vertex 2 Xcoordinate
    -12.3638646489,           !- Vertex 2 Ycoordinate
    10.30780656,              !- Vertex 2 Zcoordinate
    -19.7078839212,           !- Vertex 3 Xcoordinate
    -12.3638646489,           !- Vertex 3 Ycoordinate
    10.95870656,              !- Vertex 3 Zcoordinate
    -19.8980441625,           !- Vertex 4 Xcoordinate
    -10.1903231443,           !- Vertex 4 Ycoordinate
    10.95870656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_Wall_3_1_5,    !- Name
    Wall,                     !- Surface Type
    external wall 30cm,       !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.8980441625,           !- Vertex 1 Xcoordinate
    -10.1903231443,           !- Vertex 1 Ycoordinate
    10.95870656,              !- Vertex 1 Zcoordinate
    -19.6100951778,           !- Vertex 2 Xcoordinate
    -13.4815951001,           !- Vertex 2 Ycoordinate
    10.95870656,              !- Vertex 2 Zcoordinate
    -19.6100951778,           !- Vertex 3 Xcoordinate
    -13.4815951001,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -19.8980441625,           !- Vertex 4 Xcoordinate
    -10.1903231443,           !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_Wall_3_1_6,    !- Name
    Wall,                     !- Surface Type
    external wall 30cm,       !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.6100951778,           !- Vertex 1 Xcoordinate
    -13.4815951001,           !- Vertex 1 Ycoordinate
    10.30780656,              !- Vertex 1 Zcoordinate
    -19.4117344988,           !- Vertex 2 Xcoordinate
    -15.7488680359,           !- Vertex 2 Ycoordinate
    10.30780656,              !- Vertex 2 Zcoordinate
    -19.4117344988,           !- Vertex 3 Xcoordinate
    -15.7488680359,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -19.6100951778,           !- Vertex 4 Xcoordinate
    -13.4815951001,           !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_Wall_3_1_7,    !- Name
    Wall,                     !- Surface Type
    external wall 30cm,       !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.7078839212,           !- Vertex 1 Xcoordinate
    -12.3638646489,           !- Vertex 1 Ycoordinate
    9.65670656,               !- Vertex 1 Zcoordinate
    -19.6100951778,           !- Vertex 2 Xcoordinate
    -13.4815951001,           !- Vertex 2 Ycoordinate
    9.65670656,               !- Vertex 2 Zcoordinate
    -19.6100951778,           !- Vertex 3 Xcoordinate
    -13.4815951001,           !- Vertex 3 Ycoordinate
    10.95870656,              !- Vertex 3 Zcoordinate
    -19.7078839212,           !- Vertex 4 Xcoordinate
    -12.3638646489,           !- Vertex 4 Ycoordinate
    10.95870656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 24cm,           !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act102aa_Partition_2_0_10031,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.8654821655,           !- Vertex 1 Xcoordinate
    -15.4101519619,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -13.9379697124,           !- Vertex 2 Xcoordinate
    -14.285597299,            !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -13.9379697124,           !- Vertex 3 Xcoordinate
    -14.285597299,            !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -17.8654821655,           !- Vertex 4 Xcoordinate
    -15.4101519619,           !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act102aa_Partition_2_0_10031,    !- Name
    Wall,                     !- Surface Type
    partition 24cm_Rev,       !- Construction Name
    Z01:Act102aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act105aa_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.9379697124,           !- Vertex 1 Xcoordinate
    -14.285597299,            !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -17.8654821655,           !- Vertex 2 Xcoordinate
    -15.4101519619,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -17.8654821655,           !- Vertex 3 Xcoordinate
    -15.4101519619,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -13.9379697124,           !- Vertex 4 Xcoordinate
    -14.285597299,            !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act105aa_Wall_7_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 30cm,       !- Construction Name
    Z01:Act105aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.9379697109,           !- Vertex 1 Xcoordinate
    -14.2855972986,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -14.3872911034,           !- Vertex 2 Xcoordinate
    -9.149830252,             !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -14.3872911034,           !- Vertex 3 Xcoordinate
    -9.149830252,             !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -13.9379697109,           !- Vertex 4 Xcoordinate
    -14.2855972986,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act102aa_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act102aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act103bb_Floor_0_0_10032,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.32869369,             !- Vertex 1 Xcoordinate
    -17.28488825,             !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -13.7648417,              !- Vertex 2 Xcoordinate
    -16.26445956,             !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -13.93796971,             !- Vertex 3 Xcoordinate
    -14.2855973,              !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -17.86548217,             !- Vertex 4 Xcoordinate
    -15.41015196,             !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Floor_0_0_10032,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act102aa_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.7648417,              !- Vertex 1 Xcoordinate
    -16.26445956,             !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -17.32869369,             !- Vertex 2 Xcoordinate
    -17.28488825,             !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -17.86548217,             !- Vertex 3 Xcoordinate
    -15.41015196,             !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -13.93796971,             !- Vertex 4 Xcoordinate
    -14.2855973,              !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act102aa_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 12cm,           !- Construction Name
    Z01:Act102aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act103aa_Partition_6_0_10033,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.3286936872,           !- Vertex 1 Xcoordinate
    -17.2848882488,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -13.7648416966,           !- Vertex 2 Xcoordinate
    -16.2644595623,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -13.7648416966,           !- Vertex 3 Xcoordinate
    -16.2644595623,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -17.3286936872,           !- Vertex 4 Xcoordinate
    -17.2848882488,           !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act103aa_Partition_6_0_10033,    !- Name
    Wall,                     !- Surface Type
    partition 12cm_Rev,       !- Construction Name
    Z01:Act103aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act102aa_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.7648416966,           !- Vertex 1 Xcoordinate
    -16.2644595623,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -17.3286936872,           !- Vertex 2 Xcoordinate
    -17.2848882488,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -17.3286936872,           !- Vertex 3 Xcoordinate
    -17.2848882488,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -13.7648416966,           !- Vertex 4 Xcoordinate
    -16.2644595623,           !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act102aa_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 50cm,       !- Construction Name
    Z01:Act102aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.7648416971,           !- Vertex 1 Xcoordinate
    -16.2644595625,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -13.9379697109,           !- Vertex 2 Xcoordinate
    -14.2855972986,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -13.9379697109,           !- Vertex 3 Xcoordinate
    -14.2855972986,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -13.7648416971,           !- Vertex 4 Xcoordinate
    -16.2644595625,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act102ba_Floor_0_0_10034,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.3934811647,           !- Vertex 1 Xcoordinate
    -21.8969724264,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -17.93666223,             !- Vertex 2 Xcoordinate
    -21.81932821,             !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -18.6402267188,           !- Vertex 3 Xcoordinate
    -19.7803926283,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -19.0782487,              !- Vertex 4 Xcoordinate
    -19.91251057,             !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act102ba_Floor_0_0_10034,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.93666223,             !- Vertex 1 Xcoordinate
    -21.81932821,             !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -18.3934811647,           !- Vertex 2 Xcoordinate
    -21.8969724264,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -19.0782487,              !- Vertex 3 Xcoordinate
    -19.91251057,             !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -18.6402267188,           !- Vertex 4 Xcoordinate
    -19.7803926283,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Floor_0_0_10035,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.0782487,              !- Vertex 1 Xcoordinate
    -19.91251057,             !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -18.64022672,             !- Vertex 2 Xcoordinate
    -19.78039263,             !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -19.3027073343,           !- Vertex 3 Xcoordinate
    -17.86051844,             !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -19.7863185362,           !- Vertex 4 Xcoordinate
    -17.86051844,             !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Floor_0_0_10035,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.64022672,             !- Vertex 1 Xcoordinate
    -19.78039263,             !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -19.0782487,              !- Vertex 2 Xcoordinate
    -19.91251057,             !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -19.7863185362,           !- Vertex 3 Xcoordinate
    -17.86051844,             !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -19.3027073343,           !- Vertex 4 Xcoordinate
    -17.86051844,             !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Ceiling_1_1_1,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Floor_0_0_10036,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    -21.2084461651,           !- Vertex 1 Xcoordinate
    -18.1326033512,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -20.402818574,            !- Vertex 2 Xcoordinate
    -17.8605184381,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -21.3023330397,           !- Vertex 3 Xcoordinate
    -17.860518437,            !- Vertex 3 Ycoordinate
    11.467706558;             !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Floor_0_0_10036,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Ceiling_1_1_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    -20.402818574,            !- Vertex 1 Xcoordinate
    -17.8605184381,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -21.2084461651,           !- Vertex 2 Xcoordinate
    -18.1326033512,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -21.3023330397,           !- Vertex 3 Xcoordinate
    -17.860518437,            !- Vertex 3 Ycoordinate
    11.467706558;             !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Ceiling_1_1_2,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Floor_0_0_10037,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.9154095582,           !- Vertex 1 Xcoordinate
    -18.7713707536,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -20.2184288995,           !- Vertex 2 Xcoordinate
    -17.8605184383,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -20.402818574,            !- Vertex 3 Xcoordinate
    -17.8605184381,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -22.9346552402,           !- Vertex 4 Xcoordinate
    -18.7155965994,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Floor_0_0_10037,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Ceiling_1_1_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.2184288995,           !- Vertex 1 Xcoordinate
    -17.8605184383,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -22.9154095582,           !- Vertex 2 Xcoordinate
    -18.7713707536,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -22.9346552402,           !- Vertex 3 Xcoordinate
    -18.7155965994,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -20.402818574,            !- Vertex 4 Xcoordinate
    -17.8605184381,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Ceiling_1_1_3,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Floor_0_0_10038,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.9713089106,           !- Vertex 1 Xcoordinate
    -18.7902496646,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -22.9154095538,           !- Vertex 2 Xcoordinate
    -18.7713707533,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -23.2297124476,           !- Vertex 3 Xcoordinate
    -17.86051844,             !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -23.2921262373,           !- Vertex 4 Xcoordinate
    -17.8605184416,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Floor_0_0_10038,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Ceiling_1_1_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.9154095538,           !- Vertex 1 Xcoordinate
    -18.7713707533,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -22.9713089106,           !- Vertex 2 Xcoordinate
    -18.7902496646,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -23.2921262373,           !- Vertex 3 Xcoordinate
    -17.8605184416,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -23.2297124476,           !- Vertex 4 Xcoordinate
    -17.86051844,             !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Ceiling_1_1_4,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Floor_0_0_10039,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.2921262453,           !- Vertex 1 Xcoordinate
    -17.8605184348,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -23.2297124427,           !- Vertex 2 Xcoordinate
    -17.8605184444,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -23.3235903057,           !- Vertex 3 Xcoordinate
    -17.588459637,            !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -23.3794916013,           !- Vertex 4 Xcoordinate
    -17.6073329158,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Floor_0_0_10039,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Ceiling_1_1_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.2297124427,           !- Vertex 1 Xcoordinate
    -17.8605184444,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -23.2921262453,           !- Vertex 2 Xcoordinate
    -17.8605184348,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -23.3794916013,           !- Vertex 3 Xcoordinate
    -17.6073329158,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -23.3235903057,           !- Vertex 4 Xcoordinate
    -17.588459637,            !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Ceiling_1_1_5,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Floor_0_0_10040,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.3794916013,           !- Vertex 1 Xcoordinate
    -17.6073329158,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -21.5973212274,           !- Vertex 2 Xcoordinate
    -17.0056402711,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -21.7706715809,           !- Vertex 3 Xcoordinate
    -16.5032695486,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -23.5627071579,           !- Vertex 4 Xcoordinate
    -17.0763727284,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Floor_0_0_10040,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Ceiling_1_1_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.5973212274,           !- Vertex 1 Xcoordinate
    -17.0056402711,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -23.3794916013,           !- Vertex 2 Xcoordinate
    -17.6073329158,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -23.5627071579,           !- Vertex 3 Xcoordinate
    -17.0763727284,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -21.7706715809,           !- Vertex 4 Xcoordinate
    -16.5032695486,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Ceiling_1_1_6,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Floor_0_0_10041,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    -21.3023330388,           !- Vertex 1 Xcoordinate
    -17.8605184348,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -20.2184289134,           !- Vertex 2 Xcoordinate
    -17.8605184385,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -19.8314200795,           !- Vertex 3 Xcoordinate
    -17.7298138014,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -20.4053277181,           !- Vertex 4 Xcoordinate
    -16.0666248084,           !- Vertex 4 Ycoordinate
    11.467706558,             !- Vertex 4 Zcoordinate
    -21.7706715778,           !- Vertex 5 Xcoordinate
    -16.5032695491,           !- Vertex 5 Ycoordinate
    11.467706558;             !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Floor_0_0_10041,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Ceiling_1_1_6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    -19.8314200795,           !- Vertex 1 Xcoordinate
    -17.7298138014,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -20.2184289134,           !- Vertex 2 Xcoordinate
    -17.8605184385,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -21.3023330388,           !- Vertex 3 Xcoordinate
    -17.8605184348,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -21.7706715778,           !- Vertex 4 Xcoordinate
    -16.5032695491,           !- Vertex 4 Ycoordinate
    11.467706558,             !- Vertex 4 Zcoordinate
    -20.4053277181,           !- Vertex 5 Xcoordinate
    -16.0666248084,           !- Vertex 5 Ycoordinate
    11.467706558;             !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Ceiling_1_1_7,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Floor_0_0_10042,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.7863185362,           !- Vertex 1 Xcoordinate
    -17.86051844,             !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -19.3027073356,           !- Vertex 2 Xcoordinate
    -17.8605184409,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -19.9697807095,           !- Vertex 3 Xcoordinate
    -15.9273343911,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -20.4053277192,           !- Vertex 4 Xcoordinate
    -16.0666248053,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Floor_0_0_10042,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Ceiling_1_1_7,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.3027073356,           !- Vertex 1 Xcoordinate
    -17.8605184409,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -19.7863185362,           !- Vertex 2 Xcoordinate
    -17.86051844,             !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -20.4053277192,           !- Vertex 3 Xcoordinate
    -16.0666248053,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -19.9697807095,           !- Vertex 4 Xcoordinate
    -15.9273343911,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Ceiling_1_1_8,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Floor_0_0_10043,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.9346552427,           !- Vertex 1 Xcoordinate
    -18.7155966038,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -21.2084461655,           !- Vertex 2 Xcoordinate
    -18.1326033528,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -21.5973212287,           !- Vertex 3 Xcoordinate
    -17.005640269,            !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -23.3235903084,           !- Vertex 4 Xcoordinate
    -17.588459638,            !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Floor_0_0_10043,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Ceiling_1_1_8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.2084461655,           !- Vertex 1 Xcoordinate
    -18.1326033528,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -22.9346552427,           !- Vertex 2 Xcoordinate
    -18.7155966038,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -23.3235903084,           !- Vertex 3 Xcoordinate
    -17.588459638,            !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -21.5973212287,           !- Vertex 4 Xcoordinate
    -17.005640269,            !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Ceiling_1_2_0,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act103ba_Floor_0_0_10046,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    -23.5335557387,           !- Vertex 1 Xcoordinate
    -23.1977769581,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -21.0843893771,           !- Vertex 2 Xcoordinate
    -22.3543384495,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -23.6983997639,           !- Vertex 3 Xcoordinate
    -22.7986343677,           !- Vertex 3 Ycoordinate
    11.467706558;             !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Floor_0_0_10046,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Ceiling_1_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    -21.0843893771,           !- Vertex 1 Xcoordinate
    -22.3543384495,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -23.5335557387,           !- Vertex 2 Xcoordinate
    -23.1977769581,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -23.6983997639,           !- Vertex 3 Xcoordinate
    -22.7986343677,           !- Vertex 3 Ycoordinate
    11.467706558;             !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Ceiling_1_2_1,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act103ba_Floor_0_0_10047,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.7050656033,           !- Vertex 1 Xcoordinate
    -22.4598330241,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -18.3934811643,           !- Vertex 2 Xcoordinate
    -21.896972428,            !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -19.8314200814,           !- Vertex 3 Xcoordinate
    -17.7298137959,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -22.9713089118,           !- Vertex 4 Xcoordinate
    -18.790249657,            !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Floor_0_0_10047,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Ceiling_1_2_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.3934811643,           !- Vertex 1 Xcoordinate
    -21.896972428,            !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -21.7050656033,           !- Vertex 2 Xcoordinate
    -22.4598330241,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -22.9713089118,           !- Vertex 3 Xcoordinate
    -18.790249657,            !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -19.8314200814,           !- Vertex 4 Xcoordinate
    -17.7298137959,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Ceiling_1_2_2,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act103ba_Floor_0_0_10048,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.6983997628,           !- Vertex 1 Xcoordinate
    -22.7986343665,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -21.7050656033,           !- Vertex 2 Xcoordinate
    -22.4598330241,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -23.5627071637,           !- Vertex 3 Xcoordinate
    -17.0763727316,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -25.7701163379,           !- Vertex 4 Xcoordinate
    -17.7823147445,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Floor_0_0_10048,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Ceiling_1_2_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.7050656033,           !- Vertex 1 Xcoordinate
    -22.4598330241,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -23.6983997628,           !- Vertex 2 Xcoordinate
    -22.7986343665,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -25.7701163379,           !- Vertex 3 Xcoordinate
    -17.7823147445,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -23.5627071637,           !- Vertex 4 Xcoordinate
    -17.0763727316,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 60cm,           !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act103aa_Partition_3_0_10049,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.9366622271,           !- Vertex 1 Xcoordinate
    -21.8193282106,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -19.3059783078,           !- Vertex 2 Xcoordinate
    -17.851039129,            !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -19.3059783078,           !- Vertex 3 Xcoordinate
    -17.851039129,            !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -17.9366622271,           !- Vertex 4 Xcoordinate
    -21.8193282106,           !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act103aa_Partition_3_0_10049,    !- Name
    Wall,                     !- Surface Type
    partition 60cm_Rev,       !- Construction Name
    Z01:Act103aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.3059783078,           !- Vertex 1 Xcoordinate
    -17.851039129,            !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -17.9366622271,           !- Vertex 2 Xcoordinate
    -21.8193282106,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -17.9366622271,           !- Vertex 3 Xcoordinate
    -21.8193282106,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -19.3059783078,           !- Vertex 4 Xcoordinate
    -17.851039129,            !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.9697807099,           !- Vertex 1 Xcoordinate
    -15.9273343885,           !- Vertex 1 Ycoordinate
    8.4077065556,             !- Vertex 1 Zcoordinate
    -21.9397062886,           !- Vertex 2 Xcoordinate
    -16.5573278061,           !- Vertex 2 Ycoordinate
    8.4077065556,             !- Vertex 2 Zcoordinate
    -21.9397062854,           !- Vertex 3 Xcoordinate
    -16.557327805,            !- Vertex 3 Ycoordinate
    8.7577065556,             !- Vertex 3 Zcoordinate
    -19.9697807099,           !- Vertex 4 Xcoordinate
    -15.9273343885,           !- Vertex 4 Ycoordinate
    8.7577065556;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Wall_4_1_0,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -24.1769721919,           !- Vertex 1 Xcoordinate
    -17.2728181818,           !- Vertex 1 Ycoordinate
    9.67670656,               !- Vertex 1 Zcoordinate
    -25.7701163302,           !- Vertex 2 Xcoordinate
    -17.7823147492,           !- Vertex 2 Ycoordinate
    9.67670656,               !- Vertex 2 Zcoordinate
    -25.7701163302,           !- Vertex 3 Xcoordinate
    -17.7823147492,           !- Vertex 3 Ycoordinate
    9.88280656,               !- Vertex 3 Zcoordinate
    -24.1769721919,           !- Vertex 4 Xcoordinate
    -17.2728181818,           !- Vertex 4 Ycoordinate
    9.88280656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Wall_4_1_1,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.222589382,            !- Vertex 1 Xcoordinate
    -16.9676011245,           !- Vertex 1 Ycoordinate
    8.75870656,               !- Vertex 1 Zcoordinate
    -25.7701163302,           !- Vertex 2 Xcoordinate
    -17.7823147492,           !- Vertex 2 Ycoordinate
    8.75870656,               !- Vertex 2 Zcoordinate
    -25.7701163302,           !- Vertex 3 Xcoordinate
    -17.7823147492,           !- Vertex 3 Ycoordinate
    9.67670656,               !- Vertex 3 Zcoordinate
    -23.222589382,            !- Vertex 4 Xcoordinate
    -16.9676011245,           !- Vertex 4 Ycoordinate
    9.67670656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Wall_4_1_2,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.3851102335,           !- Vertex 1 Xcoordinate
    -16.3799648296,           !- Vertex 1 Ycoordinate
    8.75870656,               !- Vertex 1 Zcoordinate
    -23.222589382,            !- Vertex 2 Xcoordinate
    -16.9676011245,           !- Vertex 2 Ycoordinate
    8.75870656,               !- Vertex 2 Zcoordinate
    -23.222589382,            !- Vertex 3 Xcoordinate
    -16.9676011245,           !- Vertex 3 Ycoordinate
    9.88280656,               !- Vertex 3 Zcoordinate
    -21.3851102335,           !- Vertex 4 Xcoordinate
    -16.3799648296,           !- Vertex 4 Ycoordinate
    9.88280656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Wall_4_1_3,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.9397062848,           !- Vertex 1 Xcoordinate
    -16.5573278048,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -25.7701163302,           !- Vertex 2 Xcoordinate
    -17.7823147492,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -25.7701163302,           !- Vertex 3 Xcoordinate
    -17.7823147492,           !- Vertex 3 Ycoordinate
    8.75870656,               !- Vertex 3 Zcoordinate
    -21.9397062848,           !- Vertex 4 Xcoordinate
    -16.5573278048,           !- Vertex 4 Ycoordinate
    8.75870656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Wall_4_1_4,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.9697807093,           !- Vertex 1 Xcoordinate
    -15.9273343883,           !- Vertex 1 Ycoordinate
    8.75770656,               !- Vertex 1 Zcoordinate
    -20.4821612277,           !- Vertex 2 Xcoordinate
    -16.0911965958,           !- Vertex 2 Ycoordinate
    8.75770656,               !- Vertex 2 Zcoordinate
    -20.4821612277,           !- Vertex 3 Xcoordinate
    -16.0911965958,           !- Vertex 3 Ycoordinate
    9.88280656,               !- Vertex 3 Zcoordinate
    -19.9697807093,           !- Vertex 4 Xcoordinate
    -15.9273343883,           !- Vertex 4 Ycoordinate
    9.88280656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Wall_4_1_5,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.9697807093,           !- Vertex 1 Xcoordinate
    -15.9273343883,           !- Vertex 1 Ycoordinate
    9.88280656,               !- Vertex 1 Zcoordinate
    -20.4821612277,           !- Vertex 2 Xcoordinate
    -16.0911965958,           !- Vertex 2 Ycoordinate
    9.88280656,               !- Vertex 2 Zcoordinate
    -20.4821612277,           !- Vertex 3 Xcoordinate
    -16.0911965958,           !- Vertex 3 Ycoordinate
    11.00670656,              !- Vertex 3 Zcoordinate
    -19.9697807093,           !- Vertex 4 Xcoordinate
    -15.9273343883,           !- Vertex 4 Ycoordinate
    11.00670656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Wall_4_1_6,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.9697807093,           !- Vertex 1 Xcoordinate
    -15.9273343883,           !- Vertex 1 Ycoordinate
    11.00670656,              !- Vertex 1 Zcoordinate
    -21.3851102335,           !- Vertex 2 Xcoordinate
    -16.3799648296,           !- Vertex 2 Ycoordinate
    11.00670656,              !- Vertex 2 Zcoordinate
    -21.3851102335,           !- Vertex 3 Xcoordinate
    -16.3799648296,           !- Vertex 3 Ycoordinate
    11.01870656,              !- Vertex 3 Zcoordinate
    -19.9697807093,           !- Vertex 4 Xcoordinate
    -15.9273343883,           !- Vertex 4 Ycoordinate
    11.01870656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Wall_4_1_7,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.3851102335,           !- Vertex 1 Xcoordinate
    -16.3799648296,           !- Vertex 1 Ycoordinate
    9.88280656,               !- Vertex 1 Zcoordinate
    -23.222589382,            !- Vertex 2 Xcoordinate
    -16.9676011245,           !- Vertex 2 Ycoordinate
    9.88280656,               !- Vertex 2 Zcoordinate
    -23.222589382,            !- Vertex 3 Xcoordinate
    -16.9676011245,           !- Vertex 3 Ycoordinate
    11.01870656,              !- Vertex 3 Zcoordinate
    -21.3851102335,           !- Vertex 4 Xcoordinate
    -16.3799648296,           !- Vertex 4 Ycoordinate
    11.01870656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Wall_4_1_8,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.9697807093,           !- Vertex 1 Xcoordinate
    -15.9273343883,           !- Vertex 1 Ycoordinate
    11.01870656,              !- Vertex 1 Zcoordinate
    -24.1769721919,           !- Vertex 2 Xcoordinate
    -17.2728181818,           !- Vertex 2 Ycoordinate
    11.01870656,              !- Vertex 2 Zcoordinate
    -24.1769721919,           !- Vertex 3 Xcoordinate
    -17.2728181818,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -19.9697807093,           !- Vertex 4 Xcoordinate
    -15.9273343883,           !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Wall_4_1_9,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -24.1769721919,           !- Vertex 1 Xcoordinate
    -17.2728181818,           !- Vertex 1 Ycoordinate
    9.88280656,               !- Vertex 1 Zcoordinate
    -25.7701163302,           !- Vertex 2 Xcoordinate
    -17.7823147492,           !- Vertex 2 Ycoordinate
    9.88280656,               !- Vertex 2 Zcoordinate
    -25.7701163302,           !- Vertex 3 Xcoordinate
    -17.7823147492,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -24.1769721919,           !- Vertex 4 Xcoordinate
    -17.2728181818,           !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Wall_4_1_10,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.4821612277,           !- Vertex 1 Xcoordinate
    -16.0911965958,           !- Vertex 1 Ycoordinate
    8.75870656,               !- Vertex 1 Zcoordinate
    -21.3851102335,           !- Vertex 2 Xcoordinate
    -16.3799648296,           !- Vertex 2 Ycoordinate
    8.75870656,               !- Vertex 2 Zcoordinate
    -21.3851102335,           !- Vertex 3 Xcoordinate
    -16.3799648296,           !- Vertex 3 Ycoordinate
    11.00670656,              !- Vertex 3 Zcoordinate
    -20.4821612277,           !- Vertex 4 Xcoordinate
    -16.0911965958,           !- Vertex 4 Ycoordinate
    11.00670656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Wall_4_1_11,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.222589382,            !- Vertex 1 Xcoordinate
    -16.9676011245,           !- Vertex 1 Ycoordinate
    9.67670656,               !- Vertex 1 Zcoordinate
    -24.1769721919,           !- Vertex 2 Xcoordinate
    -17.2728181818,           !- Vertex 2 Ycoordinate
    9.67670656,               !- Vertex 2 Zcoordinate
    -24.1769721919,           !- Vertex 3 Xcoordinate
    -17.2728181818,           !- Vertex 3 Ycoordinate
    11.01870656,              !- Vertex 3 Zcoordinate
    -23.222589382,            !- Vertex 4 Xcoordinate
    -16.9676011245,           !- Vertex 4 Ycoordinate
    11.01870656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 60cm,       !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -25.7701163347,           !- Vertex 1 Xcoordinate
    -17.7823147506,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -23.5335557382,           !- Vertex 2 Xcoordinate
    -23.19777696,             !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -23.5335557382,           !- Vertex 3 Xcoordinate
    -23.19777696,             !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -25.7701163347,           !- Vertex 4 Xcoordinate
    -17.7823147506,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 70cm,       !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.5335557382,           !- Vertex 1 Xcoordinate
    -23.19777696,             !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -21.0843893806,           !- Vertex 2 Xcoordinate
    -22.3543384488,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -21.0843893806,           !- Vertex 3 Xcoordinate
    -22.3543384488,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -23.5335557382,           !- Vertex 4 Xcoordinate
    -23.19777696,             !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Wall_7_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 70cm,       !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.084389376,            !- Vertex 1 Xcoordinate
    -22.354338448,            !- Vertex 1 Ycoordinate
    8.4077065564,             !- Vertex 1 Zcoordinate
    -20.9982627142,           !- Vertex 2 Xcoordinate
    -22.3396997442,           !- Vertex 2 Ycoordinate
    8.4077065566,             !- Vertex 2 Zcoordinate
    -20.9982627145,           !- Vertex 3 Xcoordinate
    -22.3396997442,           !- Vertex 3 Ycoordinate
    11.1577065593,            !- Vertex 3 Zcoordinate
    -21.0843893815,           !- Vertex 4 Xcoordinate
    -22.3543384489,           !- Vertex 4 Ycoordinate
    11.1352721149;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Wall_7_0_1,    !- Name
    Wall,                     !- Surface Type
    external wall 70cm,       !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    -21.0843893815,           !- Vertex 1 Xcoordinate
    -22.3543384489,           !- Vertex 1 Ycoordinate
    11.1352721149,            !- Vertex 1 Zcoordinate
    -19.8081611745,           !- Vertex 2 Xcoordinate
    -22.1374215688,           !- Vertex 2 Ycoordinate
    11.46770656,              !- Vertex 2 Zcoordinate
    -21.0843893822,           !- Vertex 3 Xcoordinate
    -22.3543384491,           !- Vertex 3 Ycoordinate
    11.467706557;             !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Partition_7_1_0,    !- Name
    Wall,                     !- Surface Type
    partition 70cm,           !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z02:Act107aa_Partition_0_0_10050,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.0871435608,           !- Vertex 1 Xcoordinate
    -21.8449050977,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -17.9366622304,           !- Vertex 2 Xcoordinate
    -21.8193282138,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -17.9366622304,           !- Vertex 3 Xcoordinate
    -21.8193282138,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -18.0871435522,           !- Vertex 4 Xcoordinate
    -21.8449050963,           !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z02:Act107aa_Partition_0_0_10050,    !- Name
    Wall,                     !- Surface Type
    partition 70cm_Rev,       !- Construction Name
    Z02:Act107aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Partition_7_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.9366622304,           !- Vertex 1 Xcoordinate
    -21.8193282138,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -18.0871435608,           !- Vertex 2 Xcoordinate
    -21.8449050977,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -18.0871435522,           !- Vertex 3 Xcoordinate
    -21.8449050963,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -17.9366622304,           !- Vertex 4 Xcoordinate
    -21.8193282138,           !- Vertex 4 Ycoordinate
    11.46770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act104aa_Partition_7_2_0,    !- Name
    Wall,                     !- Surface Type
    partition 70cm,           !- Construction Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z02:Act106ab_Partition_0_0_10051,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    -20.9982627119,           !- Vertex 1 Xcoordinate
    -22.3396997438,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -18.0871435608,           !- Vertex 2 Xcoordinate
    -21.8449050977,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -18.0871435522,           !- Vertex 3 Xcoordinate
    -21.8449050963,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -19.8081611779,           !- Vertex 4 Xcoordinate
    -22.1374215694,           !- Vertex 4 Ycoordinate
    11.46770656,              !- Vertex 4 Zcoordinate
    -20.9982627119,           !- Vertex 5 Xcoordinate
    -22.3396997438,           !- Vertex 5 Ycoordinate
    11.15770656;              !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z02:Act106ab_Partition_0_0_10051,    !- Name
    Wall,                     !- Surface Type
    partition 70cm_Rev,       !- Construction Name
    Z02:Act106ab,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act104aa_Partition_7_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    -18.0871435608,           !- Vertex 1 Xcoordinate
    -21.8449050977,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -20.9982627119,           !- Vertex 2 Xcoordinate
    -22.3396997438,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -20.9982627119,           !- Vertex 3 Xcoordinate
    -22.3396997438,           !- Vertex 3 Ycoordinate
    11.15770656,              !- Vertex 3 Zcoordinate
    -19.8081611779,           !- Vertex 4 Xcoordinate
    -22.1374215694,           !- Vertex 4 Ycoordinate
    11.46770656,              !- Vertex 4 Zcoordinate
    -18.0871435522,           !- Vertex 5 Xcoordinate
    -21.8449050963,           !- Vertex 5 Ycoordinate
    11.46770656;              !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act103aa_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act103aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act103bb_Floor_0_0_10053,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.8791274359,           !- Vertex 1 Xcoordinate
    -19.5508268276,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -16.5977705706,           !- Vertex 2 Xcoordinate
    -19.1643388281,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -17.1776984217,           !- Vertex 3 Xcoordinate
    -17.2416541535,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -18.5412229567,           !- Vertex 4 Xcoordinate
    -17.6320686685,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Floor_0_0_10053,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act103aa_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.5977705706,           !- Vertex 1 Xcoordinate
    -19.1643388281,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -17.8791274359,           !- Vertex 2 Xcoordinate
    -19.5508268276,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -18.5412229567,           !- Vertex 3 Xcoordinate
    -17.6320686685,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -17.1776984217,           !- Vertex 4 Xcoordinate
    -17.2416541535,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act103aa_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act103aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act103bb_Floor_0_0_10054,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -15.901306921,            !- Vertex 1 Xcoordinate
    -21.4733846567,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -13.3471013512,           !- Vertex 2 Xcoordinate
    -21.0392535955,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -13.7648416982,           !- Vertex 3 Xcoordinate
    -16.2644595608,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -17.1776984217,           !- Vertex 4 Xcoordinate
    -17.2416541535,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Floor_0_0_10054,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act103aa_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.3471013512,           !- Vertex 1 Xcoordinate
    -21.0392535955,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -15.901306921,            !- Vertex 2 Xcoordinate
    -21.4733846567,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -17.1776984217,           !- Vertex 3 Xcoordinate
    -17.2416541535,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -13.7648416982,           !- Vertex 4 Xcoordinate
    -16.2644595608,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act103aa_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act103aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act102ba_Floor_0_0_10055,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.93666223,             !- Vertex 1 Xcoordinate
    -21.81932821,             !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -15.901306921,            !- Vertex 2 Xcoordinate
    -21.4733846567,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -16.59777057,             !- Vertex 3 Xcoordinate
    -19.16433883,             !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -18.6402267188,           !- Vertex 4 Xcoordinate
    -19.7803926283,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act102ba_Floor_0_0_10055,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act103aa_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -15.901306921,            !- Vertex 1 Xcoordinate
    -21.4733846567,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -17.93666223,             !- Vertex 2 Xcoordinate
    -21.81932821,             !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -18.6402267188,           !- Vertex 3 Xcoordinate
    -19.7803926283,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -16.59777057,             !- Vertex 4 Xcoordinate
    -19.16433883,             !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act103aa_Ceiling_1_2_0,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Reversed,    !- Construction Name
    Z01:Act103aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Floor_0_0_10056,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.6402267177,           !- Vertex 1 Xcoordinate
    -19.7803926316,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -17.87912744,             !- Vertex 2 Xcoordinate
    -19.55082683,             !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -18.5412229537,           !- Vertex 3 Xcoordinate
    -17.6320686725,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -19.30597831,             !- Vertex 4 Xcoordinate
    -17.85103913,             !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Floor_0_0_10056,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm_Reversed_Rev,    !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act103aa_Ceiling_1_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.87912744,             !- Vertex 1 Xcoordinate
    -19.55082683,             !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -18.6402267177,           !- Vertex 2 Xcoordinate
    -19.7803926316,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -19.30597831,             !- Vertex 3 Xcoordinate
    -17.85103913,             !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -18.5412229537,           !- Vertex 4 Xcoordinate
    -17.6320686725,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act103aa_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 70cm,       !- Construction Name
    Z01:Act103aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    -15.9088493447,           !- Vertex 1 Xcoordinate
    -21.4746666225,           !- Vertex 1 Ycoordinate
    11.46770656,              !- Vertex 1 Zcoordinate
    -13.3471013504,           !- Vertex 2 Xcoordinate
    -21.0392535988,           !- Vertex 2 Ycoordinate
    10.95770655,              !- Vertex 2 Zcoordinate
    -13.3471013504,           !- Vertex 3 Xcoordinate
    -21.0392535988,           !- Vertex 3 Ycoordinate
    11.46770656;              !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act103aa_Partition_4_1_0,    !- Name
    Wall,                     !- Surface Type
    partition 70cm,           !- Construction Name
    Z01:Act103aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z02:Act107aa_Partition_0_0_10057,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    -17.9366622304,           !- Vertex 1 Xcoordinate
    -21.8193282138,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -13.3471013504,           !- Vertex 2 Xcoordinate
    -21.0392535988,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -13.3471013504,           !- Vertex 3 Xcoordinate
    -21.0392535988,           !- Vertex 3 Ycoordinate
    10.95770655,              !- Vertex 3 Zcoordinate
    -15.9088493427,           !- Vertex 4 Xcoordinate
    -21.4746666222,           !- Vertex 4 Ycoordinate
    11.46770656,              !- Vertex 4 Zcoordinate
    -17.9366622304,           !- Vertex 5 Xcoordinate
    -21.8193282138,           !- Vertex 5 Ycoordinate
    11.46770656;              !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z02:Act107aa_Partition_0_0_10057,    !- Name
    Wall,                     !- Surface Type
    partition 70cm_Rev,       !- Construction Name
    Z02:Act107aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z01:Act103aa_Partition_4_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    -13.3471013504,           !- Vertex 1 Xcoordinate
    -21.0392535988,           !- Vertex 1 Ycoordinate
    8.40770656,               !- Vertex 1 Zcoordinate
    -17.9366622304,           !- Vertex 2 Xcoordinate
    -21.8193282138,           !- Vertex 2 Ycoordinate
    8.40770656,               !- Vertex 2 Zcoordinate
    -17.9366622304,           !- Vertex 3 Xcoordinate
    -21.8193282138,           !- Vertex 3 Ycoordinate
    11.46770656,              !- Vertex 3 Zcoordinate
    -15.9088493427,           !- Vertex 4 Xcoordinate
    -21.4746666222,           !- Vertex 4 Ycoordinate
    11.46770656,              !- Vertex 4 Zcoordinate
    -13.3471013504,           !- Vertex 5 Xcoordinate
    -21.0392535988,           !- Vertex 5 Ycoordinate
    10.95770655;              !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z01:Act103aa_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 50cm,       !- Construction Name
    Z01:Act103aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.3471013506,           !- Vertex 1 Xcoordinate
    -21.0392535988,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -13.7648416971,           !- Vertex 2 Xcoordinate
    -16.2644595625,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -13.7648416971,           !- Vertex 3 Xcoordinate
    -16.2644595625,           !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -13.3471013506,           !- Vertex 4 Xcoordinate
    -21.0392535988,           !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z02:Act107aa_Partition_0_2_0,    !- Name
    Wall,                     !- Surface Type
    partition 70cm,           !- Construction Name
    Z02:Act107aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act102ba_Partition_4_0_10058,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    -15.9088493424,           !- Vertex 1 Xcoordinate
    -21.4746666262,           !- Vertex 1 Ycoordinate
    11.4677065572,            !- Vertex 1 Zcoordinate
    -18.087143552,            !- Vertex 2 Xcoordinate
    -21.8449050997,           !- Vertex 2 Ycoordinate
    11.4677065572,            !- Vertex 2 Zcoordinate
    -18.0871435507,           !- Vertex 3 Xcoordinate
    -21.8449050999,           !- Vertex 3 Ycoordinate
    11.9013675072;            !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act102ba_Partition_4_0_10058,    !- Name
    Wall,                     !- Surface Type
    partition 70cm_Rev,       !- Construction Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z02:Act107aa_Partition_0_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    -18.087143552,            !- Vertex 1 Xcoordinate
    -21.8449050997,           !- Vertex 1 Ycoordinate
    11.4677065572,            !- Vertex 1 Zcoordinate
    -15.9088493424,           !- Vertex 2 Xcoordinate
    -21.4746666262,           !- Vertex 2 Ycoordinate
    11.4677065572,            !- Vertex 2 Zcoordinate
    -18.0871435507,           !- Vertex 3 Xcoordinate
    -21.8449050999,           !- Vertex 3 Ycoordinate
    11.9013675072;            !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z02:Act107aa_Floor_1_0_0,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm,      !- Construction Name
    Z02:Act107aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:Zone1_Ceiling_1_0_10059,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.09801033,             !- Vertex 1 Xcoordinate
    -23.88637702,             !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -17.7029984201,           !- Vertex 2 Xcoordinate
    -24.5949929091,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -18.0871435597,           !- Vertex 3 Xcoordinate
    -21.8449051021,           !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -13.34710135,             !- Vertex 4 Xcoordinate
    -21.0392536,              !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Ceiling_1_0_10059,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Rev,    !- Construction Name
    Block2:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z02:Act107aa_Floor_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.7029984201,           !- Vertex 1 Xcoordinate
    -24.5949929091,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -13.09801033,             !- Vertex 2 Xcoordinate
    -23.88637702,             !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -13.34710135,             !- Vertex 3 Xcoordinate
    -21.0392536,              !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -18.0871435597,           !- Vertex 4 Xcoordinate
    -21.8449051021,           !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z02:Act107aa_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 12cm,           !- Construction Name
    Z02:Act107aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z02:Act106ab_Partition_4_0_10060,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    -18.0871435568,           !- Vertex 1 Xcoordinate
    -21.8449050935,           !- Vertex 1 Ycoordinate
    8.4077065617,             !- Vertex 1 Zcoordinate
    -17.7029984255,           !- Vertex 2 Xcoordinate
    -24.594992911,            !- Vertex 2 Ycoordinate
    8.4077065617,             !- Vertex 2 Zcoordinate
    -17.7029984247,           !- Vertex 3 Xcoordinate
    -24.5949929109,           !- Vertex 3 Ycoordinate
    11.8321752617,            !- Vertex 3 Zcoordinate
    -17.986163808,            !- Vertex 4 Xcoordinate
    -22.5678172225,           !- Vertex 4 Ycoordinate
    11.8939655617,            !- Vertex 4 Zcoordinate
    -18.0871435546,           !- Vertex 5 Xcoordinate
    -21.8449051033,           !- Vertex 5 Ycoordinate
    11.9013675117;            !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z02:Act106ab_Partition_4_0_10060,    !- Name
    Wall,                     !- Surface Type
    partition 12cm_Rev,       !- Construction Name
    Z02:Act106ab,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z02:Act107aa_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    -17.7029984255,           !- Vertex 1 Xcoordinate
    -24.594992911,            !- Vertex 1 Ycoordinate
    8.4077065617,             !- Vertex 1 Zcoordinate
    -18.0871435568,           !- Vertex 2 Xcoordinate
    -21.8449050935,           !- Vertex 2 Ycoordinate
    8.4077065617,             !- Vertex 2 Zcoordinate
    -18.0871435546,           !- Vertex 3 Xcoordinate
    -21.8449051033,           !- Vertex 3 Ycoordinate
    11.9013675117,            !- Vertex 3 Zcoordinate
    -17.986163808,            !- Vertex 4 Xcoordinate
    -22.5678172225,           !- Vertex 4 Ycoordinate
    11.8939655617,            !- Vertex 4 Zcoordinate
    -17.7029984247,           !- Vertex 5 Xcoordinate
    -24.5949929109,           !- Vertex 5 Ycoordinate
    11.8321752617;            !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z02:Act107aa_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 60cm,       !- Construction Name
    Z02:Act107aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.0980103287,           !- Vertex 1 Xcoordinate
    -23.8863770222,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -13.3471013511,           !- Vertex 2 Xcoordinate
    -21.039253601,            !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -13.3471013515,           !- Vertex 3 Xcoordinate
    -21.0392536029,           !- Vertex 3 Ycoordinate
    10.9577065482,            !- Vertex 3 Zcoordinate
    -13.0980103287,           !- Vertex 4 Xcoordinate
    -23.8863770275,           !- Vertex 4 Ycoordinate
    10.9577065572;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z02:Act107aa_Roof_4_0_0,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z02:Act107aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    -13.098010329,            !- Vertex 1 Xcoordinate
    -23.8863770276,           !- Vertex 1 Ycoordinate
    10.9577065571,            !- Vertex 1 Zcoordinate
    -13.347101351,            !- Vertex 2 Xcoordinate
    -21.0392536029,           !- Vertex 2 Ycoordinate
    10.957706549,             !- Vertex 2 Zcoordinate
    -18.0871435521,           !- Vertex 3 Xcoordinate
    -21.8449051004,           !- Vertex 3 Ycoordinate
    11.9013675067,            !- Vertex 3 Zcoordinate
    -17.9861638067,           !- Vertex 4 Xcoordinate
    -22.5678172451,           !- Vertex 4 Ycoordinate
    11.8939655597,            !- Vertex 4 Zcoordinate
    -17.6134512776,           !- Vertex 5 Xcoordinate
    -24.5812133915,           !- Vertex 5 Ycoordinate
    11.8554065911;            !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z02:Act107aa_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 70cm,           !- Construction Name
    Z02:Act107aa,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block5:Zone1_Partition_2_0_10063,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    -17.7029984203,           !- Vertex 1 Xcoordinate
    -24.5949929102,           !- Vertex 1 Ycoordinate
    8.4077065597,             !- Vertex 1 Zcoordinate
    -13.0980103255,           !- Vertex 2 Xcoordinate
    -23.8863770228,           !- Vertex 2 Ycoordinate
    8.4077065597,             !- Vertex 2 Zcoordinate
    -13.0980103252,           !- Vertex 3 Xcoordinate
    -23.8863770251,           !- Vertex 3 Ycoordinate
    10.9577065597,            !- Vertex 3 Zcoordinate
    -17.613451278,            !- Vertex 4 Xcoordinate
    -24.581213393,            !- Vertex 4 Ycoordinate
    11.8554065886,            !- Vertex 4 Zcoordinate
    -17.7029984198,           !- Vertex 5 Xcoordinate
    -24.5949929134,           !- Vertex 5 Ycoordinate
    11.8321752597;            !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Block5:Zone1_Partition_2_0_10063,    !- Name
    Wall,                     !- Surface Type
    partition 70cm_Rev,       !- Construction Name
    Block5:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z02:Act107aa_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    -13.0980103255,           !- Vertex 1 Xcoordinate
    -23.8863770228,           !- Vertex 1 Ycoordinate
    8.4077065597,             !- Vertex 1 Zcoordinate
    -17.7029984203,           !- Vertex 2 Xcoordinate
    -24.5949929102,           !- Vertex 2 Ycoordinate
    8.4077065597,             !- Vertex 2 Zcoordinate
    -17.7029984198,           !- Vertex 3 Xcoordinate
    -24.5949929134,           !- Vertex 3 Ycoordinate
    11.8321752597,            !- Vertex 3 Zcoordinate
    -17.613451278,            !- Vertex 4 Xcoordinate
    -24.581213393,            !- Vertex 4 Ycoordinate
    11.8554065886,            !- Vertex 4 Zcoordinate
    -13.0980103252,           !- Vertex 5 Xcoordinate
    -23.8863770251,           !- Vertex 5 Ycoordinate
    10.9577065597;            !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z02:Act107aa_Roof_6_0_0,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z02:Act107aa,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    -17.986163807,            !- Vertex 1 Xcoordinate
    -22.5678172451,           !- Vertex 1 Ycoordinate
    11.893965558,             !- Vertex 1 Zcoordinate
    -17.7029984242,           !- Vertex 2 Xcoordinate
    -24.5949929134,           !- Vertex 2 Ycoordinate
    11.832175258,             !- Vertex 2 Zcoordinate
    -17.6134512775,           !- Vertex 3 Xcoordinate
    -24.5812133914,           !- Vertex 3 Ycoordinate
    11.8554065919;            !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z02:Act106ab_Partition_0_1_0,    !- Name
    Wall,                     !- Surface Type
    partition 70cm,           !- Construction Name
    Z02:Act106ab,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act102ba_Partition_4_0_10064,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    -18.087143552,            !- Vertex 1 Xcoordinate
    -21.8449051001,           !- Vertex 1 Ycoordinate
    11.4677065572,            !- Vertex 1 Zcoordinate
    -18.3934811564,           !- Vertex 2 Xcoordinate
    -21.8969724318,           !- Vertex 2 Ycoordinate
    11.4677065572,            !- Vertex 2 Zcoordinate
    -18.3934811563,           !- Vertex 3 Xcoordinate
    -21.8969724323,           !- Vertex 3 Ycoordinate
    11.8362052055,            !- Vertex 3 Zcoordinate
    -18.1189848068,           !- Vertex 4 Xcoordinate
    -21.8503170683,           !- Vertex 4 Ycoordinate
    11.9077065572,            !- Vertex 4 Zcoordinate
    -18.0871435506,           !- Vertex 5 Xcoordinate
    -21.8449051005,           !- Vertex 5 Ycoordinate
    11.9013675072;            !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act102ba_Partition_4_0_10064,    !- Name
    Wall,                     !- Surface Type
    partition 70cm_Rev,       !- Construction Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z02:Act106ab_Partition_0_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    -18.3934811564,           !- Vertex 1 Xcoordinate
    -21.8969724318,           !- Vertex 1 Ycoordinate
    11.4677065572,            !- Vertex 1 Zcoordinate
    -18.087143552,            !- Vertex 2 Xcoordinate
    -21.8449051001,           !- Vertex 2 Ycoordinate
    11.4677065572,            !- Vertex 2 Zcoordinate
    -18.0871435506,           !- Vertex 3 Xcoordinate
    -21.8449051005,           !- Vertex 3 Ycoordinate
    11.9013675072,            !- Vertex 3 Zcoordinate
    -18.1189848068,           !- Vertex 4 Xcoordinate
    -21.8503170683,           !- Vertex 4 Ycoordinate
    11.9077065572,            !- Vertex 4 Zcoordinate
    -18.3934811563,           !- Vertex 5 Xcoordinate
    -21.8969724323,           !- Vertex 5 Ycoordinate
    11.8362052055;            !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z02:Act106ab_Partition_0_2_0,    !- Name
    Wall,                     !- Surface Type
    partition 70cm,           !- Construction Name
    Z02:Act106ab,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act103ba_Partition_4_0_10065,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    -18.3934811601,           !- Vertex 1 Xcoordinate
    -21.8969724324,           !- Vertex 1 Ycoordinate
    11.4677065551,            !- Vertex 1 Zcoordinate
    -19.8081611814,           !- Vertex 2 Xcoordinate
    -22.1374215735,           !- Vertex 2 Ycoordinate
    11.4677065551,            !- Vertex 2 Zcoordinate
    -18.39348116,             !- Vertex 3 Xcoordinate
    -21.8969724329,           !- Vertex 3 Ycoordinate
    11.8362052034;            !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Partition_4_0_10065,    !- Name
    Wall,                     !- Surface Type
    partition 70cm_Rev,       !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z02:Act106ab_Partition_0_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    -19.8081611814,           !- Vertex 1 Xcoordinate
    -22.1374215735,           !- Vertex 1 Ycoordinate
    11.4677065551,            !- Vertex 1 Zcoordinate
    -18.3934811601,           !- Vertex 2 Xcoordinate
    -21.8969724324,           !- Vertex 2 Ycoordinate
    11.4677065551,            !- Vertex 2 Zcoordinate
    -18.39348116,             !- Vertex 3 Xcoordinate
    -21.8969724329,           !- Vertex 3 Ycoordinate
    11.8362052034;            !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z02:Act106ab_Floor_1_0_0,    !- Name
    Floor,                    !- Surface Type
    internal floor 35cm,      !- Construction Name
    Z02:Act106ab,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:Zone1_Ceiling_1_0_10066,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.7029984201,           !- Vertex 1 Xcoordinate
    -24.5949929091,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -20.30279599,             !- Vertex 2 Xcoordinate
    -24.99504994,             !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -20.9982627075,           !- Vertex 3 Xcoordinate
    -22.3396997496,           !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -18.0871435597,           !- Vertex 4 Xcoordinate
    -21.8449051021,           !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Ceiling_1_0_10066,    !- Name
    Ceiling,                  !- Surface Type
    internal floor 35cm_Rev,    !- Construction Name
    Block2:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z02:Act106ab_Floor_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.30279599,             !- Vertex 1 Xcoordinate
    -24.99504994,             !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -17.7029984201,           !- Vertex 2 Xcoordinate
    -24.5949929091,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -18.0871435597,           !- Vertex 3 Xcoordinate
    -21.8449051021,           !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -20.9982627075,           !- Vertex 4 Xcoordinate
    -22.3396997496,           !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z02:Act106ab_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 60cm,       !- Construction Name
    Z02:Act106ab,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.9982627109,           !- Vertex 1 Xcoordinate
    -22.3396997424,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -20.3027959911,           !- Vertex 2 Xcoordinate
    -24.9950499431,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -20.3027959927,           !- Vertex 3 Xcoordinate
    -24.995049949,            !- Vertex 3 Ycoordinate
    11.1577065542,            !- Vertex 3 Zcoordinate
    -20.9982627128,           !- Vertex 4 Xcoordinate
    -22.3396997472,           !- Vertex 4 Ycoordinate
    11.1577065582;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z02:Act106ab_Roof_3_0_0,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z02:Act106ab,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    -20.9982627124,           !- Vertex 1 Xcoordinate
    -22.3396997471,           !- Vertex 1 Ycoordinate
    11.1577065568,            !- Vertex 1 Zcoordinate
    -20.302795993,            !- Vertex 2 Xcoordinate
    -24.995049949,            !- Vertex 2 Ycoordinate
    11.1577065549,            !- Vertex 2 Zcoordinate
    -17.7029984245,           !- Vertex 3 Xcoordinate
    -24.5949929116,           !- Vertex 3 Ycoordinate
    11.8321752624,            !- Vertex 3 Zcoordinate
    -17.9861638071,           !- Vertex 4 Xcoordinate
    -22.5678172263,           !- Vertex 4 Ycoordinate
    11.8939655633,            !- Vertex 4 Zcoordinate
    -18.1189848084,           !- Vertex 5 Xcoordinate
    -21.8503170683,           !- Vertex 5 Ycoordinate
    11.9077065603;            !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z02:Act106ab_Roof_5_0_0,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z02:Act106ab,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    -17.9861638075,           !- Vertex 1 Xcoordinate
    -22.5678172264,           !- Vertex 1 Ycoordinate
    11.8939655645,            !- Vertex 1 Zcoordinate
    -18.0871435518,           !- Vertex 2 Xcoordinate
    -21.8449051004,           !- Vertex 2 Ycoordinate
    11.9013675082,            !- Vertex 2 Zcoordinate
    -18.1189848079,           !- Vertex 3 Xcoordinate
    -21.8503170682,           !- Vertex 3 Ycoordinate
    11.9077065582;            !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z02:Act106ab_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 70cm,           !- Construction Name
    Z02:Act106ab,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block5:Zone1_Partition_2_0_10067,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.3027959893,           !- Vertex 1 Xcoordinate
    -24.9950499445,           !- Vertex 1 Ycoordinate
    8.4077065624,             !- Vertex 1 Zcoordinate
    -17.7029984247,           !- Vertex 2 Xcoordinate
    -24.5949929106,           !- Vertex 2 Ycoordinate
    8.4077065624,             !- Vertex 2 Zcoordinate
    -17.7029984243,           !- Vertex 3 Xcoordinate
    -24.5949929133,           !- Vertex 3 Ycoordinate
    11.8321752624,            !- Vertex 3 Zcoordinate
    -20.302795989,            !- Vertex 4 Xcoordinate
    -24.9950499467,           !- Vertex 4 Ycoordinate
    11.1577065524;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block5:Zone1_Partition_2_0_10067,    !- Name
    Wall,                     !- Surface Type
    partition 70cm_Rev,       !- Construction Name
    Block5:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z02:Act106ab_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.7029984247,           !- Vertex 1 Xcoordinate
    -24.5949929106,           !- Vertex 1 Ycoordinate
    8.4077065624,             !- Vertex 1 Zcoordinate
    -20.3027959893,           !- Vertex 2 Xcoordinate
    -24.9950499445,           !- Vertex 2 Ycoordinate
    8.4077065624,             !- Vertex 2 Zcoordinate
    -20.302795989,            !- Vertex 3 Xcoordinate
    -24.9950499467,           !- Vertex 3 Ycoordinate
    11.1577065524,            !- Vertex 3 Zcoordinate
    -17.7029984243,           !- Vertex 4 Xcoordinate
    -24.5949929133,           !- Vertex 4 Ycoordinate
    11.8321752624;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Wall_1_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.9468477424,           !- Vertex 1 Xcoordinate
    -14.1841208922,           !- Vertex 1 Ycoordinate
    11.7577065621,            !- Vertex 1 Zcoordinate
    -16.6792911137,           !- Vertex 2 Xcoordinate
    -14.9664944601,           !- Vertex 2 Ycoordinate
    12.8577065574,            !- Vertex 2 Zcoordinate
    -15.3470064379,           !- Vertex 3 Xcoordinate
    -14.5850247742,           !- Vertex 3 Ycoordinate
    13.5354427231,            !- Vertex 3 Zcoordinate
    -13.946847731,            !- Vertex 4 Xcoordinate
    -14.1841208892,           !- Vertex 4 Ycoordinate
    13.0077065621;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Wall_1_0_1,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    -15.3470064379,           !- Vertex 1 Xcoordinate
    -14.5850247742,           !- Vertex 1 Ycoordinate
    13.5354427231,            !- Vertex 1 Zcoordinate
    -19.2108923359,           !- Vertex 2 Xcoordinate
    -15.6913614053,           !- Vertex 2 Ycoordinate
    11.569875408,             !- Vertex 2 Zcoordinate
    -19.2108923372,           !- Vertex 3 Xcoordinate
    -15.6913614064,           !- Vertex 3 Ycoordinate
    14.9917864225;            !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 12cm,           !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Partition_6_0_10068,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.2108923348,           !- Vertex 1 Xcoordinate
    -15.6913614047,           !- Vertex 1 Ycoordinate
    11.4677065586,            !- Vertex 1 Zcoordinate
    -17.8791274428,           !- Vertex 2 Xcoordinate
    -19.5508268243,           !- Vertex 2 Ycoordinate
    11.4677065586,            !- Vertex 2 Zcoordinate
    -17.8791274465,           !- Vertex 3 Xcoordinate
    -19.550826815,            !- Vertex 3 Ycoordinate
    14.6262532386,            !- Vertex 3 Zcoordinate
    -19.2108923353,           !- Vertex 4 Xcoordinate
    -15.6913614048,           !- Vertex 4 Ycoordinate
    14.9917864286;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Partition_6_0_10068,    !- Name
    Wall,                     !- Surface Type
    partition 12cm_Rev,       !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act103bb_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.8791274428,           !- Vertex 1 Xcoordinate
    -19.5508268243,           !- Vertex 1 Ycoordinate
    11.4677065586,            !- Vertex 1 Zcoordinate
    -19.2108923348,           !- Vertex 2 Xcoordinate
    -15.6913614047,           !- Vertex 2 Ycoordinate
    11.4677065586,            !- Vertex 2 Zcoordinate
    -19.2108923353,           !- Vertex 3 Xcoordinate
    -15.6913614048,           !- Vertex 3 Ycoordinate
    14.9917864286,            !- Vertex 3 Zcoordinate
    -17.8791274465,           !- Vertex 4 Xcoordinate
    -19.550826815,            !- Vertex 4 Ycoordinate
    14.6262532386;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 12cm,           !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act102ba_Partition_1_0_10070,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.8791274452,           !- Vertex 1 Xcoordinate
    -19.5508268248,           !- Vertex 1 Ycoordinate
    11.4677065617,            !- Vertex 1 Zcoordinate
    -16.5977705673,           !- Vertex 2 Xcoordinate
    -19.1643388322,           !- Vertex 2 Ycoordinate
    11.4677065617,            !- Vertex 2 Zcoordinate
    -16.5977705778,           !- Vertex 3 Xcoordinate
    -19.1643388319,           !- Vertex 3 Ycoordinate
    14.1426643417,            !- Vertex 3 Zcoordinate
    -17.8791274463,           !- Vertex 4 Xcoordinate
    -19.5508268211,           !- Vertex 4 Ycoordinate
    14.6262532417;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act102ba_Partition_1_0_10070,    !- Name
    Wall,                     !- Surface Type
    partition 12cm_Rev,       !- Construction Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act103bb_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.5977705673,           !- Vertex 1 Xcoordinate
    -19.1643388322,           !- Vertex 1 Ycoordinate
    11.4677065617,            !- Vertex 1 Zcoordinate
    -17.8791274452,           !- Vertex 2 Xcoordinate
    -19.5508268248,           !- Vertex 2 Ycoordinate
    11.4677065617,            !- Vertex 2 Zcoordinate
    -17.8791274463,           !- Vertex 3 Xcoordinate
    -19.5508268211,           !- Vertex 3 Ycoordinate
    14.6262532417,            !- Vertex 3 Zcoordinate
    -16.5977705778,           !- Vertex 4 Xcoordinate
    -19.1643388319,           !- Vertex 4 Ycoordinate
    14.1426643417;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 12cm,           !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act102ba_Partition_5_0_10071,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.597770571,            !- Vertex 1 Xcoordinate
    -19.1643388318,           !- Vertex 1 Ycoordinate
    11.4677065564,            !- Vertex 1 Zcoordinate
    -15.9013069223,           !- Vertex 2 Xcoordinate
    -21.4733846607,           !- Vertex 2 Ycoordinate
    11.4677065564,            !- Vertex 2 Zcoordinate
    -15.9013069219,           !- Vertex 3 Xcoordinate
    -21.473384671,            !- Vertex 3 Ycoordinate
    13.9608553864,            !- Vertex 3 Zcoordinate
    -16.5977705737,           !- Vertex 4 Xcoordinate
    -19.1643388326,           !- Vertex 4 Ycoordinate
    14.1426643464;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act102ba_Partition_5_0_10071,    !- Name
    Wall,                     !- Surface Type
    partition 12cm_Rev,       !- Construction Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act103bb_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -15.9013069223,           !- Vertex 1 Xcoordinate
    -21.4733846607,           !- Vertex 1 Ycoordinate
    11.4677065564,            !- Vertex 1 Zcoordinate
    -16.597770571,            !- Vertex 2 Xcoordinate
    -19.1643388318,           !- Vertex 2 Ycoordinate
    11.4677065564,            !- Vertex 2 Zcoordinate
    -16.5977705737,           !- Vertex 3 Xcoordinate
    -19.1643388326,           !- Vertex 3 Ycoordinate
    14.1426643464,            !- Vertex 3 Zcoordinate
    -15.9013069219,           !- Vertex 4 Xcoordinate
    -21.473384671,            !- Vertex 4 Ycoordinate
    13.9608553864;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 70cm,       !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -15.9013069217,           !- Vertex 1 Xcoordinate
    -21.4733846638,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -13.3471013435,           !- Vertex 2 Xcoordinate
    -21.0392536057,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -13.3471013389,           !- Vertex 3 Xcoordinate
    -21.0392536059,           !- Vertex 3 Ycoordinate
    13.0077065565,            !- Vertex 3 Zcoordinate
    -15.9013069232,           !- Vertex 4 Xcoordinate
    -21.4733846655,           !- Vertex 4 Ycoordinate
    13.960855388;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 50cm,       !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.3471013445,           !- Vertex 1 Xcoordinate
    -21.0392536078,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -13.9468477414,           !- Vertex 2 Xcoordinate
    -14.1841208928,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -13.9468477349,           !- Vertex 3 Xcoordinate
    -14.1841208893,           !- Vertex 3 Ycoordinate
    13.0077065583,            !- Vertex 3 Zcoordinate
    -13.347101338,            !- Vertex 4 Xcoordinate
    -21.0392536038,           !- Vertex 4 Ycoordinate
    13.0077065565;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Roof_7_0_0,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    -15.2683745529,           !- Vertex 1 Xcoordinate
    -17.8227340769,           !- Vertex 1 Ycoordinate
    13.6106856575,            !- Vertex 1 Zcoordinate
    -15.8195870016,           !- Vertex 2 Xcoordinate
    -15.6747711038,           !- Vertex 2 Ycoordinate
    13.7442676327,            !- Vertex 2 Zcoordinate
    -15.6229764649,           !- Vertex 3 Xcoordinate
    -17.9220398437,           !- Vertex 3 Ycoordinate
    13.7442676328;            !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Roof_7_0_1,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    -13.6013437126,           !- Vertex 1 Xcoordinate
    -18.1332499893,           !- Vertex 1 Ycoordinate
    13.0077065587,            !- Vertex 1 Zcoordinate
    -13.9468477356,           !- Vertex 2 Xcoordinate
    -14.1841208949,           !- Vertex 2 Ycoordinate
    13.0077065585,            !- Vertex 2 Zcoordinate
    -15.9010484726,           !- Vertex 3 Xcoordinate
    -14.74366222,             !- Vertex 3 Ycoordinate
    13.7442676327,            !- Vertex 3 Zcoordinate
    -15.8195870016,           !- Vertex 4 Xcoordinate
    -15.6747711038,           !- Vertex 4 Ycoordinate
    13.7442676327,            !- Vertex 4 Zcoordinate
    -15.0822614743,           !- Vertex 5 Xcoordinate
    -18.5479789485,           !- Vertex 5 Ycoordinate
    13.5655826257;            !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Roof_7_0_2,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.3471013418,           !- Vertex 1 Xcoordinate
    -21.0392536022,           !- Vertex 1 Ycoordinate
    13.0077065584,            !- Vertex 1 Zcoordinate
    -13.601343711,            !- Vertex 2 Xcoordinate
    -18.1332499907,           !- Vertex 2 Ycoordinate
    13.0077065581,            !- Vertex 2 Zcoordinate
    -15.5565922684,           !- Vertex 3 Xcoordinate
    -18.680814627,            !- Vertex 3 Ycoordinate
    13.7442676308,            !- Vertex 3 Zcoordinate
    -15.3209047464,           !- Vertex 4 Xcoordinate
    -21.3747353576,           !- Vertex 4 Ycoordinate
    13.7442676309;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Roof_7_0_3,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    -15.3600836614,           !- Vertex 1 Xcoordinate
    -20.9269182941,           !- Vertex 1 Ycoordinate
    13.7442676305,            !- Vertex 1 Zcoordinate
    -15.5565922675,           !- Vertex 2 Xcoordinate
    -18.6808146217,           !- Vertex 2 Ycoordinate
    13.7442676303,            !- Vertex 2 Zcoordinate
    -15.9110103337,           !- Vertex 3 Xcoordinate
    -18.7800689121,           !- Vertex 3 Ycoordinate
    13.8777803493;            !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Roof_7_0_4,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.597770577,            !- Vertex 1 Xcoordinate
    -19.1643388297,           !- Vertex 1 Ycoordinate
    14.1426643438,            !- Vertex 1 Zcoordinate
    -16.8673650309,           !- Vertex 2 Xcoordinate
    -18.2705291507,           !- Vertex 2 Ycoordinate
    14.213040861,             !- Vertex 2 Zcoordinate
    -18.1928270077,           !- Vertex 3 Xcoordinate
    -18.6417229467,           !- Vertex 3 Ycoordinate
    14.7123552283,            !- Vertex 3 Zcoordinate
    -17.8791274433,           !- Vertex 4 Xcoordinate
    -19.5508268158,           !- Vertex 4 Ycoordinate
    14.6262532428;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Roof_7_0_5,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    -15.3209047446,           !- Vertex 1 Xcoordinate
    -21.3747353577,           !- Vertex 1 Ycoordinate
    13.7442676302,            !- Vertex 1 Zcoordinate
    -15.360083663,            !- Vertex 2 Xcoordinate
    -20.9269182955,           !- Vertex 2 Ycoordinate
    13.7442676311,            !- Vertex 2 Zcoordinate
    -16.0971234125,           !- Vertex 3 Xcoordinate
    -18.0548240491,           !- Vertex 3 Ycoordinate
    13.9228833815,            !- Vertex 3 Zcoordinate
    -16.8673650309,           !- Vertex 4 Xcoordinate
    -18.2705291507,           !- Vertex 4 Ycoordinate
    14.213040861,             !- Vertex 4 Zcoordinate
    -15.9013069289,           !- Vertex 5 Xcoordinate
    -21.4733846607,           !- Vertex 5 Ycoordinate
    13.9608553886;            !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Roof_7_0_6,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -15.6229764589,           !- Vertex 1 Xcoordinate
    -17.9220398508,           !- Vertex 1 Ycoordinate
    13.7442676308,            !- Vertex 1 Zcoordinate
    -15.9010484705,           !- Vertex 2 Xcoordinate
    -14.7436622193,           !- Vertex 2 Ycoordinate
    13.7442676319,            !- Vertex 2 Zcoordinate
    -19.210892327,            !- Vertex 3 Xcoordinate
    -15.691361404,            !- Vertex 3 Ycoordinate
    14.9917864261,            !- Vertex 3 Zcoordinate
    -18.1928270033,           !- Vertex 4 Xcoordinate
    -18.6417229495,           !- Vertex 4 Ycoordinate
    14.7123552268;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103bb_Roof_7_0_7,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act103bb,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -15.0822614749,           !- Vertex 1 Xcoordinate
    -18.5479789475,           !- Vertex 1 Ycoordinate
    13.5655826258,            !- Vertex 1 Zcoordinate
    -15.2683745493,           !- Vertex 2 Xcoordinate
    -17.8227340794,           !- Vertex 2 Ycoordinate
    13.6106856563,            !- Vertex 2 Zcoordinate
    -16.0971234034,           !- Vertex 3 Xcoordinate
    -18.0548240495,           !- Vertex 3 Ycoordinate
    13.9228833782,            !- Vertex 3 Zcoordinate
    -15.9110103298,           !- Vertex 4 Xcoordinate
    -18.7800689075,           !- Vertex 4 Ycoordinate
    13.8777803477;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act102ba_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 12cm,           !- Construction Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Partition_5_0_10072,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    -17.8791274471,           !- Vertex 1 Xcoordinate
    -19.5508268223,           !- Vertex 1 Ycoordinate
    11.4677065608,            !- Vertex 1 Zcoordinate
    -19.0782486943,           !- Vertex 2 Xcoordinate
    -19.912510574,            !- Vertex 2 Ycoordinate
    11.4677065608,            !- Vertex 2 Zcoordinate
    -19.0782486945,           !- Vertex 3 Xcoordinate
    -19.9125105735,           !- Vertex 3 Ycoordinate
    14.8431435508,            !- Vertex 3 Zcoordinate
    -18.793407251,            !- Vertex 4 Xcoordinate
    -19.8265955569,           !- Vertex 4 Ycoordinate
    14.9713058808,            !- Vertex 4 Zcoordinate
    -17.8791274472,           !- Vertex 5 Xcoordinate
    -19.5508268218,           !- Vertex 5 Ycoordinate
    14.6262532408;            !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Partition_5_0_10072,    !- Name
    Wall,                     !- Surface Type
    partition 12cm_Rev,       !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act102ba_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    -19.0782486943,           !- Vertex 1 Xcoordinate
    -19.912510574,            !- Vertex 1 Ycoordinate
    11.4677065608,            !- Vertex 1 Zcoordinate
    -17.8791274471,           !- Vertex 2 Xcoordinate
    -19.5508268223,           !- Vertex 2 Ycoordinate
    11.4677065608,            !- Vertex 2 Zcoordinate
    -17.8791274472,           !- Vertex 3 Xcoordinate
    -19.5508268218,           !- Vertex 3 Ycoordinate
    14.6262532408,            !- Vertex 3 Zcoordinate
    -18.793407251,            !- Vertex 4 Xcoordinate
    -19.8265955569,           !- Vertex 4 Ycoordinate
    14.9713058808,            !- Vertex 4 Zcoordinate
    -19.0782486945,           !- Vertex 5 Xcoordinate
    -19.9125105735,           !- Vertex 5 Ycoordinate
    14.8431435508;            !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act102ba_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 12cm,           !- Construction Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act103ba_Partition_5_0_10074,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.0782486941,           !- Vertex 1 Xcoordinate
    -19.9125105753,           !- Vertex 1 Ycoordinate
    11.4677065592,            !- Vertex 1 Zcoordinate
    -18.3934811613,           !- Vertex 2 Xcoordinate
    -21.8969724368,           !- Vertex 2 Ycoordinate
    11.4677065592,            !- Vertex 2 Zcoordinate
    -18.3934811571,           !- Vertex 3 Xcoordinate
    -21.8969724354,           !- Vertex 3 Ycoordinate
    14.7892073892,            !- Vertex 3 Zcoordinate
    -19.0782486899,           !- Vertex 4 Xcoordinate
    -19.9125105738,           !- Vertex 4 Ycoordinate
    14.8431435492;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Partition_5_0_10074,    !- Name
    Wall,                     !- Surface Type
    partition 12cm_Rev,       !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act102ba_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.3934811613,           !- Vertex 1 Xcoordinate
    -21.8969724368,           !- Vertex 1 Ycoordinate
    11.4677065592,            !- Vertex 1 Zcoordinate
    -19.0782486941,           !- Vertex 2 Xcoordinate
    -19.9125105753,           !- Vertex 2 Ycoordinate
    11.4677065592,            !- Vertex 2 Zcoordinate
    -19.0782486899,           !- Vertex 3 Xcoordinate
    -19.9125105738,           !- Vertex 3 Ycoordinate
    14.8431435492,            !- Vertex 3 Zcoordinate
    -18.3934811571,           !- Vertex 4 Xcoordinate
    -21.8969724354,           !- Vertex 4 Ycoordinate
