    14.7892073892;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act102ba_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 70cm,       !- Construction Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.5762379096,           !- Vertex 1 Xcoordinate
    -21.5881007664,           !- Vertex 1 Ycoordinate
    13.4267065572,            !- Vertex 1 Zcoordinate
    -15.902922862,            !- Vertex 2 Xcoordinate
    -21.4736593215,           !- Vertex 2 Ycoordinate
    13.4267065572,            !- Vertex 2 Zcoordinate
    -15.902042209,            !- Vertex 3 Xcoordinate
    -21.4735096397,           !- Vertex 3 Ycoordinate
    13.7178065672,            !- Vertex 3 Zcoordinate
    -16.5762379095,           !- Vertex 4 Xcoordinate
    -21.5881007666,           !- Vertex 4 Ycoordinate
    13.7178065672;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act102ba_Wall_4_0_1,    !- Name
    Wall,                     !- Surface Type
    external wall 70cm,       !- Construction Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.2978883051,           !- Vertex 1 Xcoordinate
    -21.7107576317,           !- Vertex 1 Ycoordinate
    11.7442403472,            !- Vertex 1 Zcoordinate
    -15.9088493443,           !- Vertex 2 Xcoordinate
    -21.4746666275,           !- Vertex 2 Ycoordinate
    11.4677065572,            !- Vertex 2 Zcoordinate
    -15.902922862,            !- Vertex 3 Xcoordinate
    -21.4736593215,           !- Vertex 3 Ycoordinate
    13.4267065572,            !- Vertex 3 Zcoordinate
    -17.2978883049,           !- Vertex 4 Xcoordinate
    -21.7107576328,           !- Vertex 4 Ycoordinate
    13.4267065572;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act102ba_Wall_4_0_2,    !- Name
    Wall,                     !- Surface Type
    external wall 70cm,       !- Construction Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    -18.3934811588,           !- Vertex 1 Xcoordinate
    -21.896972435,            !- Vertex 1 Ycoordinate
    11.8362052014,            !- Vertex 1 Zcoordinate
    -18.1189848018,           !- Vertex 2 Xcoordinate
    -21.8503170695,           !- Vertex 2 Ycoordinate
    11.9077065463,            !- Vertex 2 Zcoordinate
    -18.3934811587,           !- Vertex 3 Xcoordinate
    -21.8969724351,           !- Vertex 3 Ycoordinate
    11.9623540538;            !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act102ba_Wall_4_0_3,    !- Name
    Wall,                     !- Surface Type
    external wall 70cm,       !- Construction Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.3934811587,           !- Vertex 1 Xcoordinate
    -21.8969724351,           !- Vertex 1 Ycoordinate
    11.9623540538,            !- Vertex 1 Zcoordinate
    -17.2978883051,           !- Vertex 2 Xcoordinate
    -21.7107576317,           !- Vertex 2 Ycoordinate
    11.7442403441,            !- Vertex 2 Zcoordinate
    -17.297888309,            !- Vertex 3 Xcoordinate
    -21.7107576337,           !- Vertex 3 Ycoordinate
    13.7178065674,            !- Vertex 3 Zcoordinate
    -18.3934811575,           !- Vertex 4 Xcoordinate
    -21.8969724361,           !- Vertex 4 Ycoordinate
    13.7178065632;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act102ba_Wall_4_0_4,    !- Name
    Wall,                     !- Surface Type
    external wall 70cm,       !- Construction Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.3934811558,           !- Vertex 1 Xcoordinate
    -21.8969724358,           !- Vertex 1 Ycoordinate
    13.7178065672,            !- Vertex 1 Zcoordinate
    -17.2978883049,           !- Vertex 2 Xcoordinate
    -21.710757633,            !- Vertex 2 Ycoordinate
    13.7178065672,            !- Vertex 2 Zcoordinate
    -17.2978883049,           !- Vertex 3 Xcoordinate
    -21.7107576332,           !- Vertex 3 Ycoordinate
    14.0087065772,            !- Vertex 3 Zcoordinate
    -18.3934811557,           !- Vertex 4 Xcoordinate
    -21.896972436,            !- Vertex 4 Ycoordinate
    14.0087065772;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act102ba_Wall_4_0_5,    !- Name
    Wall,                     !- Surface Type
    external wall 70cm,       !- Construction Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    -18.3934811557,           !- Vertex 1 Xcoordinate
    -21.896972436,            !- Vertex 1 Ycoordinate
    14.0087065772,            !- Vertex 1 Zcoordinate
    -16.5762379095,           !- Vertex 2 Xcoordinate
    -21.5881007668,           !- Vertex 2 Ycoordinate
    14.0087065772,            !- Vertex 2 Zcoordinate
    -16.5762379095,           !- Vertex 3 Xcoordinate
    -21.5881007669,           !- Vertex 3 Ycoordinate
    14.2127183072,            !- Vertex 3 Zcoordinate
    -18.266635315,            !- Vertex 4 Xcoordinate
    -21.8754128096,           !- Vertex 4 Ycoordinate
    14.8435212172,            !- Vertex 4 Zcoordinate
    -18.3934811556,           !- Vertex 5 Xcoordinate
    -21.8969724365,           !- Vertex 5 Ycoordinate
    14.7892073872;            !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act102ba_Wall_4_0_6,    !- Name
    Wall,                     !- Surface Type
    external wall 70cm,       !- Construction Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.5762379095,           !- Vertex 1 Xcoordinate
    -21.5881007666,           !- Vertex 1 Ycoordinate
    13.7178065672,            !- Vertex 1 Zcoordinate
    -15.902042209,            !- Vertex 2 Xcoordinate
    -21.4735096397,           !- Vertex 2 Ycoordinate
    13.7178065672,            !- Vertex 2 Zcoordinate
    -15.9013069242,           !- Vertex 3 Xcoordinate
    -21.4733846655,           !- Vertex 3 Ycoordinate
    13.9608553872,            !- Vertex 3 Zcoordinate
    -16.5762379095,           !- Vertex 4 Xcoordinate
    -21.5881007669,           !- Vertex 4 Ycoordinate
    14.2127183085;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act102ba_Wall_4_0_7,    !- Name
    Wall,                     !- Surface Type
    external wall 70cm,       !- Construction Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.2978883049,           !- Vertex 1 Xcoordinate
    -21.7107576328,           !- Vertex 1 Ycoordinate
    13.4267065572,            !- Vertex 1 Zcoordinate
    -16.5762379096,           !- Vertex 2 Xcoordinate
    -21.5881007664,           !- Vertex 2 Ycoordinate
    13.4267065572,            !- Vertex 2 Zcoordinate
    -16.5762379095,           !- Vertex 3 Xcoordinate
    -21.5881007668,           !- Vertex 3 Ycoordinate
    14.0087065772,            !- Vertex 3 Zcoordinate
    -17.2978883049,           !- Vertex 4 Xcoordinate
    -21.7107576332,           !- Vertex 4 Ycoordinate
    14.0087065772;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act102ba_Roof_6_0_0,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -15.9013069229,           !- Vertex 1 Xcoordinate
    -21.4733846666,           !- Vertex 1 Ycoordinate
    13.9608553881,            !- Vertex 1 Zcoordinate
    -16.5977705745,           !- Vertex 2 Xcoordinate
    -19.1643388321,           !- Vertex 2 Ycoordinate
    14.1426643463,            !- Vertex 2 Zcoordinate
    -18.7934072458,           !- Vertex 3 Xcoordinate
    -19.8265955553,           !- Vertex 3 Ycoordinate
    14.9713058796,            !- Vertex 3 Zcoordinate
    -18.2666353151,           !- Vertex 4 Xcoordinate
    -21.8754128098,           !- Vertex 4 Ycoordinate
    14.8435212148;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act102ba_Roof_7_0_0,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.0782486898,           !- Vertex 1 Xcoordinate
    -19.9125105719,           !- Vertex 1 Ycoordinate
    14.8431435476,            !- Vertex 1 Zcoordinate
    -18.3934811584,           !- Vertex 2 Xcoordinate
    -21.8969724342,           !- Vertex 2 Ycoordinate
    14.7892073883,            !- Vertex 2 Zcoordinate
    -18.2666353143,           !- Vertex 3 Xcoordinate
    -21.8754128097,           !- Vertex 3 Ycoordinate
    14.8435212162,            !- Vertex 3 Zcoordinate
    -18.7934072466,           !- Vertex 4 Xcoordinate
    -19.8265955554,           !- Vertex 4 Ycoordinate
    14.9713058783;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Wall_1_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    -19.4117344971,           !- Vertex 1 Xcoordinate
    -15.7488680322,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -23.562707164,            !- Vertex 2 Xcoordinate
    -17.0763727311,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -23.5627071622,           !- Vertex 3 Xcoordinate
    -17.0763727303,           !- Vertex 3 Ycoordinate
    13.517546048,             !- Vertex 3 Zcoordinate
    -19.8091548036,           !- Vertex 4 Xcoordinate
    -15.875965309,            !- Vertex 4 Ycoordinate
    15.217706558,             !- Vertex 4 Zcoordinate
    -19.4117344953,           !- Vertex 5 Xcoordinate
    -15.7488680311,           !- Vertex 5 Ycoordinate
    15.067486178;             !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 12cm,           !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act103ba_Partition_8_0_10075,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.5627071624,           !- Vertex 1 Xcoordinate
    -17.0763727349,           !- Vertex 1 Ycoordinate
    11.4677065536,            !- Vertex 1 Zcoordinate
    -22.9713089079,           !- Vertex 2 Xcoordinate
    -18.7902496594,           !- Vertex 2 Ycoordinate
    11.4677065536,            !- Vertex 2 Zcoordinate
    -22.9713089099,           !- Vertex 3 Xcoordinate
    -18.7902496495,           !- Vertex 3 Ycoordinate
    13.4709641836,            !- Vertex 3 Zcoordinate
    -23.5627071643,           !- Vertex 4 Xcoordinate
    -17.076372725,            !- Vertex 4 Ycoordinate
    13.5175460436;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Partition_8_0_10075,    !- Name
    Wall,                     !- Surface Type
    partition 12cm_Rev,       !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.9713089079,           !- Vertex 1 Xcoordinate
    -18.7902496594,           !- Vertex 1 Ycoordinate
    11.4677065536,            !- Vertex 1 Zcoordinate
    -23.5627071624,           !- Vertex 2 Xcoordinate
    -17.0763727349,           !- Vertex 2 Ycoordinate
    11.4677065536,            !- Vertex 2 Zcoordinate
    -23.5627071643,           !- Vertex 3 Xcoordinate
    -17.076372725,            !- Vertex 3 Ycoordinate
    13.5175460436,            !- Vertex 3 Zcoordinate
    -22.9713089099,           !- Vertex 4 Xcoordinate
    -18.7902496495,           !- Vertex 4 Ycoordinate
    13.4709641836;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 12cm,           !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act103ba_Partition_7_0_10076,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.9713089109,           !- Vertex 1 Xcoordinate
    -18.7902496578,           !- Vertex 1 Ycoordinate
    11.4677065625,            !- Vertex 1 Zcoordinate
    -19.8314200771,           !- Vertex 2 Xcoordinate
    -17.7298137956,           !- Vertex 2 Ycoordinate
    11.4677065625,            !- Vertex 2 Zcoordinate
    -19.8314200862,           !- Vertex 3 Xcoordinate
    -17.7298138001,           !- Vertex 3 Ycoordinate
    14.9024675825,            !- Vertex 3 Zcoordinate
    -22.9713089107,           !- Vertex 4 Xcoordinate
    -18.7902496586,           !- Vertex 4 Ycoordinate
    13.4709641825;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Partition_7_0_10076,    !- Name
    Wall,                     !- Surface Type
    partition 12cm_Rev,       !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.8314200771,           !- Vertex 1 Xcoordinate
    -17.7298137956,           !- Vertex 1 Ycoordinate
    11.4677065625,            !- Vertex 1 Zcoordinate
    -22.9713089109,           !- Vertex 2 Xcoordinate
    -18.7902496578,           !- Vertex 2 Ycoordinate
    11.4677065625,            !- Vertex 2 Zcoordinate
    -22.9713089107,           !- Vertex 3 Xcoordinate
    -18.7902496586,           !- Vertex 3 Ycoordinate
    13.4709641825,            !- Vertex 3 Zcoordinate
    -19.8314200862,           !- Vertex 4 Xcoordinate
    -17.7298138001,           !- Vertex 4 Ycoordinate
    14.9024675825;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 12cm,           !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act103ba_Partition_6_0_10078,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.8314200794,           !- Vertex 1 Xcoordinate
    -17.7298137985,           !- Vertex 1 Ycoordinate
    11.4677065554,            !- Vertex 1 Zcoordinate
    -19.0782486951,           !- Vertex 2 Xcoordinate
    -19.9125105691,           !- Vertex 2 Ycoordinate
    11.4677065554,            !- Vertex 2 Zcoordinate
    -19.0782486975,           !- Vertex 3 Xcoordinate
    -19.9125105699,           !- Vertex 3 Ycoordinate
    14.8431435454,            !- Vertex 3 Zcoordinate
    -19.8314200819,           !- Vertex 4 Xcoordinate
    -17.7298137994,           !- Vertex 4 Ycoordinate
    14.9024675754;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Partition_6_0_10078,    !- Name
    Wall,                     !- Surface Type
    partition 12cm_Rev,       !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Z03:Act106ba_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.0782486951,           !- Vertex 1 Xcoordinate
    -19.9125105691,           !- Vertex 1 Ycoordinate
    11.4677065554,            !- Vertex 1 Zcoordinate
    -19.8314200794,           !- Vertex 2 Xcoordinate
    -17.7298137985,           !- Vertex 2 Ycoordinate
    11.4677065554,            !- Vertex 2 Zcoordinate
    -19.8314200819,           !- Vertex 3 Xcoordinate
    -17.7298137994,           !- Vertex 3 Ycoordinate
    14.9024675754,            !- Vertex 3 Zcoordinate
    -19.0782486975,           !- Vertex 4 Xcoordinate
    -19.9125105699,           !- Vertex 4 Ycoordinate
    14.8431435454;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Wall_7_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.2108923405,           !- Vertex 1 Xcoordinate
    -15.6913614066,           !- Vertex 1 Ycoordinate
    11.56987541,              !- Vertex 1 Zcoordinate
    -19.411734496,            !- Vertex 2 Xcoordinate
    -15.7488680293,           !- Vertex 2 Ycoordinate
    11.46770656,              !- Vertex 2 Zcoordinate
    -19.411734495,            !- Vertex 3 Xcoordinate
    -15.7488680329,           !- Vertex 3 Ycoordinate
    15.06748618,              !- Vertex 3 Zcoordinate
    -19.2108923299,           !- Vertex 4 Xcoordinate
    -15.6913614072,           !- Vertex 4 Ycoordinate
    14.99178643;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Roof_8_0_0,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.5627071603,           !- Vertex 1 Xcoordinate
    -17.0763727242,           !- Vertex 1 Ycoordinate
    13.5175460512,            !- Vertex 1 Zcoordinate
    -22.9713089129,           !- Vertex 2 Xcoordinate
    -18.7902496544,           !- Vertex 2 Ycoordinate
    13.4709641823,            !- Vertex 2 Zcoordinate
    -19.8314200816,           !- Vertex 3 Xcoordinate
    -17.7298138039,           !- Vertex 3 Ycoordinate
    14.9024675766,            !- Vertex 3 Zcoordinate
    -20.4053277287,           !- Vertex 4 Xcoordinate
    -16.0666248031,           !- Vertex 4 Ycoordinate
    14.9476717825;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Roof_8_0_1,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.4053277287,           !- Vertex 1 Xcoordinate
    -16.0666248031,           !- Vertex 1 Ycoordinate
    14.9476717825,            !- Vertex 1 Zcoordinate
    -19.0782486941,           !- Vertex 2 Xcoordinate
    -19.9125105737,           !- Vertex 2 Ycoordinate
    14.8431435466,            !- Vertex 2 Zcoordinate
    -18.7934072447,           !- Vertex 3 Xcoordinate
    -19.8265955558,           !- Vertex 3 Ycoordinate
    14.9713058805,            !- Vertex 3 Zcoordinate
    -19.8091548071,           !- Vertex 4 Xcoordinate
    -15.875965308,            !- Vertex 4 Ycoordinate
    15.2177065547;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act106ba_Roof_9_0_0,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act106ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.8791274429,           !- Vertex 1 Xcoordinate
    -19.5508268207,           !- Vertex 1 Ycoordinate
    14.6262532418,            !- Vertex 1 Zcoordinate
    -19.2108923302,           !- Vertex 2 Xcoordinate
    -15.6913614078,           !- Vertex 2 Ycoordinate
    14.9917864264,            !- Vertex 2 Zcoordinate
    -19.8091548047,           !- Vertex 3 Xcoordinate
    -15.8759653101,           !- Vertex 3 Ycoordinate
    15.2177065542,            !- Vertex 3 Zcoordinate
    -18.7934072459,           !- Vertex 4 Xcoordinate
    -19.8265955553,           !- Vertex 4 Ycoordinate
    14.9713058793;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Wall_1_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 45cm,       !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.5627071638,           !- Vertex 1 Xcoordinate
    -17.0763727319,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -25.7701163308,           !- Vertex 2 Xcoordinate
    -17.782314751,            !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -25.7701163278,           !- Vertex 3 Xcoordinate
    -17.7823147489,           !- Vertex 3 Ycoordinate
    12.517706558,             !- Vertex 3 Zcoordinate
    -23.5627071626,           !- Vertex 4 Xcoordinate
    -17.0763727292,           !- Vertex 4 Ycoordinate
    13.517546048;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 60cm,       !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -25.7701163313,           !- Vertex 1 Xcoordinate
    -17.7823147506,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -23.5335557305,           !- Vertex 2 Xcoordinate
    -23.1977769688,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -23.5335557284,           !- Vertex 3 Xcoordinate
    -23.197776963,            !- Vertex 3 Ycoordinate
    12.5177065566,            !- Vertex 3 Zcoordinate
    -25.7701163273,           !- Vertex 4 Xcoordinate
    -17.7823147493,           !- Vertex 4 Ycoordinate
    12.517706558;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 70cm,       !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.5335557316,           !- Vertex 1 Xcoordinate
    -23.1977769662,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -21.0843893723,           !- Vertex 2 Xcoordinate
    -22.3543384604,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -21.0843893577,           !- Vertex 3 Xcoordinate
    -22.3543384571,           !- Vertex 3 Ycoordinate
    13.6369936279,            !- Vertex 3 Zcoordinate
    -23.5335557272,           !- Vertex 4 Xcoordinate
    -23.1977769655,           !- Vertex 4 Ycoordinate
    12.5177065566;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 70cm,       !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    -21.0843893719,           !- Vertex 1 Xcoordinate
    -22.354338459,            !- Vertex 1 Ycoordinate
    11.4677065551,            !- Vertex 1 Zcoordinate
    -19.8081611769,           !- Vertex 2 Xcoordinate
    -22.1374215791,           !- Vertex 2 Ycoordinate
    11.4677065551,            !- Vertex 2 Zcoordinate
    -18.3934811593,           !- Vertex 3 Xcoordinate
    -21.8969724366,           !- Vertex 3 Ycoordinate
    11.8362052051,            !- Vertex 3 Zcoordinate
    -18.3934811589,           !- Vertex 4 Xcoordinate
    -21.8969724389,           !- Vertex 4 Ycoordinate
    14.7892073851,            !- Vertex 4 Zcoordinate
    -21.0843893617,           !- Vertex 5 Xcoordinate
    -22.3543384591,           !- Vertex 5 Ycoordinate
    13.6369936251;            !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Roof_9_0_0,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.6175721905,           !- Vertex 1 Xcoordinate
    -20.1675029084,           !- Vertex 1 Ycoordinate
    13.7850194683,            !- Vertex 1 Zcoordinate
    -20.9222252773,           !- Vertex 2 Xcoordinate
    -22.3267758907,           !- Vertex 2 Ycoordinate
    13.7064302882,            !- Vertex 2 Zcoordinate
    -20.2915676391,           !- Vertex 3 Xcoordinate
    -22.2195848059,           !- Vertex 3 Ycoordinate
    13.9764701236,            !- Vertex 3 Zcoordinate
    -21.1926968806,           !- Vertex 4 Xcoordinate
    -20.0376491162,           !- Vertex 4 Ycoordinate
    13.9764701246;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Roof_9_0_1,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    -23.6983997571,           !- Vertex 1 Xcoordinate
    -22.7986343702,           !- Vertex 1 Ycoordinate
    12.5177065585,            !- Vertex 1 Zcoordinate
    -23.5335557302,           !- Vertex 2 Xcoordinate
    -23.1977769652,           !- Vertex 2 Ycoordinate
    12.5177065586,            !- Vertex 2 Zcoordinate
    -21.0843893504,           !- Vertex 3 Xcoordinate
    -22.354338457,            !- Vertex 3 Ycoordinate
    13.6369936288;            !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Roof_9_0_2,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -24.7150194887,           !- Vertex 1 Xcoordinate
    -20.3370575356,           !- Vertex 1 Ycoordinate
    12.5177065578,            !- Vertex 1 Zcoordinate
    -23.6983997571,           !- Vertex 2 Xcoordinate
    -22.7986343702,           !- Vertex 2 Ycoordinate
    12.5177065585,            !- Vertex 2 Zcoordinate
    -20.9222252773,           !- Vertex 3 Xcoordinate
    -22.3267758907,           !- Vertex 3 Ycoordinate
    13.7064302882,            !- Vertex 3 Zcoordinate
    -21.8454010984,           !- Vertex 4 Xcoordinate
    -19.4600218051,           !- Vertex 4 Ycoordinate
    13.8107690418;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Roof_9_0_3,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.9713089068,           !- Vertex 1 Xcoordinate
    -18.7902496556,           !- Vertex 1 Ycoordinate
    13.4709641826,            !- Vertex 1 Zcoordinate
    -22.6548306694,           !- Vertex 2 Xcoordinate
    -19.7074061396,           !- Vertex 2 Ycoordinate
    13.44603657,              !- Vertex 2 Zcoordinate
    -21.4776703239,           !- Vertex 3 Xcoordinate
    -19.3476329755,           !- Vertex 3 Ycoordinate
    13.9764701239,            !- Vertex 3 Zcoordinate
    -21.8625218389,           !- Vertex 4 Xcoordinate
    -18.4157785729,           !- Vertex 4 Ycoordinate
    13.9764701235;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Roof_9_0_4,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -25.7701163301,           !- Vertex 1 Xcoordinate
    -17.7823147514,           !- Vertex 1 Ycoordinate
    12.5177065539,            !- Vertex 1 Zcoordinate
    -24.7150194929,           !- Vertex 2 Xcoordinate
    -20.3370575328,           !- Vertex 2 Ycoordinate
    12.5177065566,            !- Vertex 2 Zcoordinate
    -22.6548306694,           !- Vertex 3 Xcoordinate
    -19.7074061396,           !- Vertex 3 Ycoordinate
    13.44603657,              !- Vertex 3 Zcoordinate
    -23.5627071667,           !- Vertex 4 Xcoordinate
    -17.0763727296,           !- Vertex 4 Ycoordinate
    13.5175460481;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Roof_9_0_5,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.8625218375,           !- Vertex 1 Xcoordinate
    -18.4157785774,           !- Vertex 1 Ycoordinate
    13.9764701233,            !- Vertex 1 Zcoordinate
    -21.4776703239,           !- Vertex 2 Xcoordinate
    -19.3476329739,           !- Vertex 2 Ycoordinate
    13.9764701242,            !- Vertex 2 Zcoordinate
    -21.0529713503,           !- Vertex 3 Xcoordinate
    -19.2178330756,           !- Vertex 3 Ycoordinate
    14.1678413225,            !- Vertex 3 Zcoordinate
    -21.3653295598,           !- Vertex 4 Xcoordinate
    -18.2478616383,           !- Vertex 4 Ycoordinate
    14.2031445294;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Roof_9_0_6,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.3653295598,           !- Vertex 1 Xcoordinate
    -18.2478616383,           !- Vertex 1 Ycoordinate
    14.2031445294,            !- Vertex 1 Zcoordinate
    -20.8251424434,           !- Vertex 2 Xcoordinate
    -19.9253141837,           !- Vertex 2 Ycoordinate
    14.1420917478,            !- Vertex 2 Zcoordinate
    -19.2409063749,           !- Vertex 3 Xcoordinate
    -19.4411272808,           !- Vertex 3 Ycoordinate
    14.8559553868,            !- Vertex 3 Zcoordinate
    -19.8314200819,           !- Vertex 4 Xcoordinate
    -17.7298138008,           !- Vertex 4 Ycoordinate
    14.9024675791;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Roof_9_0_7,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.192696883,            !- Vertex 1 Xcoordinate
    -20.0376491124,           !- Vertex 1 Ycoordinate
    13.9764701243,            !- Vertex 1 Zcoordinate
    -20.2915676435,           !- Vertex 2 Xcoordinate
    -22.2195848029,           !- Vertex 2 Ycoordinate
    13.9764701224,            !- Vertex 2 Zcoordinate
    -18.3934811508,           !- Vertex 3 Xcoordinate
    -21.8969724388,           !- Vertex 3 Ycoordinate
    14.7892073881,            !- Vertex 3 Zcoordinate
    -19.240906379,            !- Vertex 4 Xcoordinate
    -19.441127282,            !- Vertex 4 Ycoordinate
    14.8559553849;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Z03:Act103ba_Roof_9_0_8,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Z03:Act103ba,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.8454010969,           !- Vertex 1 Xcoordinate
    -19.4600217995,           !- Vertex 1 Ycoordinate
    13.8107690433,            !- Vertex 1 Zcoordinate
    -21.6175721891,           !- Vertex 2 Xcoordinate
    -20.1675029019,           !- Vertex 2 Ycoordinate
    13.78501947,              !- Vertex 2 Zcoordinate
    -20.8251424481,           !- Vertex 3 Xcoordinate
    -19.9253141857,           !- Vertex 3 Ycoordinate
    14.1420917456,            !- Vertex 3 Zcoordinate
    -21.0529713473,           !- Vertex 4 Xcoordinate
    -19.2178330798,           !- Vertex 4 Ycoordinate
    14.167841323;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    ground floor 32cm,        !- Construction Name
    Block2:Zone1,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.09801032,             !- Vertex 1 Xcoordinate
    -23.88637702,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -20.30279599,             !- Vertex 2 Xcoordinate
    -24.99504994,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -20.99826271,             !- Vertex 3 Xcoordinate
    -22.33969975,             !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -13.34710135,             !- Vertex 4 Xcoordinate
    -21.0392536,              !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Project below grade wall,    !- Construction Name
    Block2:Zone1,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.9982625946,           !- Vertex 1 Xcoordinate
    -22.3397001941,           !- Vertex 1 Ycoordinate
    6.35770656,               !- Vertex 1 Zcoordinate
    -20.3027961048,           !- Vertex 2 Xcoordinate
    -24.995049509,            !- Vertex 2 Ycoordinate
    6.35770656,               !- Vertex 2 Zcoordinate
    -20.3027961048,           !- Vertex 3 Xcoordinate
    -24.995049509,            !- Vertex 3 Ycoordinate
    7.70770656,               !- Vertex 3 Zcoordinate
    -20.9982625946,           !- Vertex 4 Xcoordinate
    -22.3397001941,           !- Vertex 4 Ycoordinate
    7.70770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Wall_3_1_0,    !- Name
    Wall,                     !- Surface Type
    external wall 60cm,       !- Construction Name
    Block2:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.9982625937,           !- Vertex 1 Xcoordinate
    -22.3397001975,           !- Vertex 1 Ycoordinate
    7.70770656,               !- Vertex 1 Zcoordinate
    -20.3027961058,           !- Vertex 2 Xcoordinate
    -24.9950495051,           !- Vertex 2 Ycoordinate
    7.70770656,               !- Vertex 2 Zcoordinate
    -20.3027959918,           !- Vertex 3 Xcoordinate
    -24.9950499404,           !- Vertex 3 Ycoordinate
    8.40770656,               !- Vertex 3 Zcoordinate
    -20.9982627102,           !- Vertex 4 Xcoordinate
    -22.3396997525,           !- Vertex 4 Ycoordinate
    8.40770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    partition 70cm,           !- Construction Name
    Block2:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block5:Zone1_Partition_2_0_10079,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.3027959877,           !- Vertex 1 Xcoordinate
    -24.9950499442,           !- Vertex 1 Ycoordinate
    6.35770656,               !- Vertex 1 Zcoordinate
    -13.0980103187,           !- Vertex 2 Xcoordinate
    -23.8863770199,           !- Vertex 2 Ycoordinate
    6.35770656,               !- Vertex 2 Zcoordinate
    -13.0980103187,           !- Vertex 3 Xcoordinate
    -23.8863770199,           !- Vertex 3 Ycoordinate
    8.40770656,               !- Vertex 3 Zcoordinate
    -20.3027959877,           !- Vertex 4 Xcoordinate
    -24.9950499442,           !- Vertex 4 Ycoordinate
    8.40770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block5:Zone1_Partition_2_0_10079,    !- Name
    Wall,                     !- Surface Type
    partition 70cm_Rev,       !- Construction Name
    Block5:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:Zone1_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.0980103187,           !- Vertex 1 Xcoordinate
    -23.8863770199,           !- Vertex 1 Ycoordinate
    6.35770656,               !- Vertex 1 Zcoordinate
    -20.3027959877,           !- Vertex 2 Xcoordinate
    -24.9950499442,           !- Vertex 2 Ycoordinate
    6.35770656,               !- Vertex 2 Zcoordinate
    -20.3027959877,           !- Vertex 3 Xcoordinate
    -24.9950499442,           !- Vertex 3 Ycoordinate
    8.40770656,               !- Vertex 3 Zcoordinate
    -13.0980103187,           !- Vertex 4 Xcoordinate
    -23.8863770199,           !- Vertex 4 Ycoordinate
    8.40770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 60cm,       !- Construction Name
    Block2:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.0980103222,           !- Vertex 1 Xcoordinate
    -23.8863770204,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -13.3471013494,           !- Vertex 2 Xcoordinate
    -21.039253601,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -13.3471013494,           !- Vertex 3 Xcoordinate
    -21.039253601,            !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -13.0980103222,           !- Vertex 4 Xcoordinate
    -23.8863770204,           !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block5:Zone1_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    ground floor 32cm,        !- Construction Name
    Block5:Zone1,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.44465907,             !- Vertex 1 Xcoordinate
    -32.15693066,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -18.1421522,              !- Vertex 2 Xcoordinate
    -33.27016979,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -20.30279599,             !- Vertex 3 Xcoordinate
    -24.99504994,             !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -13.09801032,             !- Vertex 4 Xcoordinate
    -23.88637702,             !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block5:Zone1_Wall_1_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 60cm,       !- Construction Name
    Block5:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.4446590692,           !- Vertex 1 Xcoordinate
    -32.1569306599,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -13.0980103208,           !- Vertex 2 Xcoordinate
    -23.8863770201,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -13.0980103215,           !- Vertex 3 Xcoordinate
    -23.8863770191,           !- Vertex 3 Ycoordinate
    10.95770656,              !- Vertex 3 Zcoordinate
    -12.4446590699,           !- Vertex 4 Xcoordinate
    -32.1569306594,           !- Vertex 4 Ycoordinate
    10.95770656;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block5:Zone1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Project below grade wall,    !- Construction Name
    Block5:Zone1,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.3027959531,           !- Vertex 1 Xcoordinate
    -24.9950500767,           !- Vertex 1 Ycoordinate
    6.35770656,               !- Vertex 1 Zcoordinate
    -18.1421522384,           !- Vertex 2 Xcoordinate
    -33.2701696478,           !- Vertex 2 Ycoordinate
    6.35770656,               !- Vertex 2 Zcoordinate
    -18.1421522406,           !- Vertex 3 Xcoordinate
    -33.2701696484,           !- Vertex 3 Ycoordinate
    7.70770656,               !- Vertex 3 Zcoordinate
    -20.3027959553,           !- Vertex 4 Xcoordinate
    -24.9950500773,           !- Vertex 4 Ycoordinate
    7.70770656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block5:Zone1_Wall_3_1_0,    !- Name
    Wall,                     !- Surface Type
    external wall 60cm,       !- Construction Name
    Block5:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.3027959545,           !- Vertex 1 Xcoordinate
    -24.9950500804,           !- Vertex 1 Ycoordinate
    7.7077065563,             !- Vertex 1 Zcoordinate
    -18.142152241,            !- Vertex 2 Xcoordinate
    -33.2701696468,           !- Vertex 2 Ycoordinate
    7.7077065563,             !- Vertex 2 Zcoordinate
    -18.1421522087,           !- Vertex 3 Xcoordinate
    -33.2701697934,           !- Vertex 3 Ycoordinate
    11.1577065663,            !- Vertex 3 Zcoordinate
    -20.302795998,            !- Vertex 4 Xcoordinate
    -24.9950499367,           !- Vertex 4 Ycoordinate
    11.1577065563;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block5:Zone1_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    external wall 60cm,       !- Construction Name
    Block5:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    -18.1421522004,           !- Vertex 1 Xcoordinate
    -33.2701697887,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -12.4446590701,           !- Vertex 2 Xcoordinate
    -32.1569306594,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -12.4446590689,           !- Vertex 3 Xcoordinate
    -32.1569306602,           !- Vertex 3 Ycoordinate
    10.95770656,              !- Vertex 3 Zcoordinate
    -16.1135570454,           !- Vertex 4 Xcoordinate
    -32.8738004653,           !- Vertex 4 Ycoordinate
    11.6894713181,            !- Vertex 4 Zcoordinate
    -18.1421522104,           !- Vertex 5 Xcoordinate
    -33.2701697918,           !- Vertex 5 Ycoordinate
    11.1577065632;            !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Block5:Zone1_Roof_5_0_0,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Block5:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.444659069,            !- Vertex 1 Xcoordinate
    -32.1569306594,           !- Vertex 1 Ycoordinate
    10.9577065606,            !- Vertex 1 Zcoordinate
    -13.0980103224,           !- Vertex 2 Xcoordinate
    -23.8863770191,           !- Vertex 2 Ycoordinate
    10.9577065594,            !- Vertex 2 Zcoordinate
    -17.6134512847,           !- Vertex 3 Xcoordinate
    -24.5812133874,           !- Vertex 3 Ycoordinate
    11.8554065883,            !- Vertex 3 Zcoordinate
    -16.1135570454,           !- Vertex 4 Xcoordinate
    -32.8738004659,           !- Vertex 4 Ycoordinate
    11.6894713174;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block5:Zone1_Roof_6_0_0,    !- Name
    Roof,                     !- Surface Type
    isolated pitched roof 15cm,    !- Construction Name
    Block5:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.3027959958,           !- Vertex 1 Xcoordinate
    -24.9950499409,           !- Vertex 1 Ycoordinate
    11.1577065583,            !- Vertex 1 Zcoordinate
    -18.1421522101,           !- Vertex 2 Xcoordinate
    -33.2701697919,           !- Vertex 2 Ycoordinate
    11.1577065625,            !- Vertex 2 Zcoordinate
    -16.1135570455,           !- Vertex 3 Xcoordinate
    -32.8738004659,           !- Vertex 3 Ycoordinate
    11.6894713188,            !- Vertex 3 Zcoordinate
    -17.6134512846,           !- Vertex 4 Xcoordinate
    -24.5812133874,           !- Vertex 4 Ycoordinate
    11.8554065869;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z00:Act100aa_Partition_3_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Z00:Act100aa_Partition_3_0_0,    !- Building Surface Name
    Z00:Act100ac_Partition_4_0_0_0_0_0_Door_10008,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -18.976357676,            !- Vertex 1 Xcoordinate
    -18.8062823927,           !- Vertex 1 Ycoordinate
    6.36070656,               !- Vertex 1 Zcoordinate
    -19.2679723544,           !- Vertex 2 Xcoordinate
    -17.961180695,            !- Vertex 2 Ycoordinate
    6.36070656,               !- Vertex 2 Zcoordinate
    -19.2679723544,           !- Vertex 3 Xcoordinate
    -17.961180695,            !- Vertex 3 Ycoordinate
    8.15470656,               !- Vertex 3 Zcoordinate
    -18.976357676,            !- Vertex 4 Xcoordinate
    -18.8062823927,           !- Vertex 4 Ycoordinate
    8.15470656;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z00:Act100ac_Partition_4_0_0_0_0_0_Door_10008,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Z00:Act100ac_Partition_4_0_10006,    !- Building Surface Name
    Z00:Act100aa_Partition_3_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -19.2679723544,           !- Vertex 1 Xcoordinate
    -17.961180695,            !- Vertex 1 Ycoordinate
    6.36070656,               !- Vertex 1 Zcoordinate
    -18.976357676,            !- Vertex 2 Xcoordinate
    -18.8062823927,           !- Vertex 2 Ycoordinate
    6.36070656,               !- Vertex 2 Zcoordinate
    -18.976357676,            !- Vertex 3 Xcoordinate
    -18.8062823927,           !- Vertex 3 Ycoordinate
    8.15470656,               !- Vertex 3 Zcoordinate
    -19.2679723544,           !- Vertex 4 Xcoordinate
    -17.961180695,            !- Vertex 4 Ycoordinate
    8.15470656;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z00:Act100aa_Wall_5_1_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Z00:Act100aa_Wall_5_1_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -24.1232629984,           !- Vertex 1 Xcoordinate
    -21.7698981893,           !- Vertex 1 Ycoordinate
    7.74970656,               !- Vertex 1 Zcoordinate
    -23.9073730356,           !- Vertex 2 Xcoordinate
    -22.292640089,            !- Vertex 2 Ycoordinate
    7.74970656,               !- Vertex 2 Zcoordinate
    -23.9073730356,           !- Vertex 3 Xcoordinate
    -22.292640089,            !- Vertex 3 Ycoordinate
    8.26697219,               !- Vertex 3 Zcoordinate
    -24.1232629984,           !- Vertex 4 Xcoordinate
    -21.7698981893,           !- Vertex 4 Ycoordinate
    8.26697219;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z00:Act100ab_Wall_5_0_0_1_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project external door,    !- Construction Name
    Z00:Act100ab_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -13.4974416725,           !- Vertex 1 Xcoordinate
    -19.3208558438,           !- Vertex 1 Ycoordinate
    6.35970656,               !- Vertex 1 Zcoordinate
    -13.5755332174,           !- Vertex 2 Xcoordinate
    -18.4282653943,           !- Vertex 2 Ycoordinate
    6.35970656,               !- Vertex 2 Zcoordinate
    -13.5755332174,           !- Vertex 3 Xcoordinate
    -18.4282653943,           !- Vertex 3 Ycoordinate
    8.15570656,               !- Vertex 3 Zcoordinate
    -13.4974416725,           !- Vertex 4 Xcoordinate
    -19.3208558438,           !- Vertex 4 Ycoordinate
    8.15570656;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z00:Act100ab_Wall_5_0_0_0_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Z00:Act100ab_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -13.4269906113,           !- Vertex 1 Xcoordinate
    -20.1261151641,           !- Vertex 1 Ycoordinate
    7.49487165,               !- Vertex 1 Zcoordinate
    -13.48070777,             !- Vertex 2 Xcoordinate
    -19.5121252259,           !- Vertex 2 Ycoordinate
    7.49487165,               !- Vertex 2 Zcoordinate
    -13.48070777,             !- Vertex 3 Xcoordinate
    -19.5121252259,           !- Vertex 3 Ycoordinate
    8.11770656,               !- Vertex 3 Zcoordinate
    -13.4269906113,           !- Vertex 4 Xcoordinate
    -20.1261151641,           !- Vertex 4 Ycoordinate
    8.11770656;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z00:Act100ac_Wall_6_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project external door,    !- Construction Name
    Z00:Act100ac_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -13.8091727108,           !- Vertex 1 Xcoordinate
    -15.7577537448,           !- Vertex 1 Ycoordinate
    6.35970656,               !- Vertex 1 Zcoordinate
    -13.8785486815,           !- Vertex 2 Xcoordinate
    -14.9647827651,           !- Vertex 2 Ycoordinate
    6.35970656,               !- Vertex 2 Zcoordinate
    -13.8785486815,           !- Vertex 3 Xcoordinate
    -14.9647827651,           !- Vertex 3 Ycoordinate
    8.15570656,               !- Vertex 3 Zcoordinate
    -13.8091727108,           !- Vertex 4 Xcoordinate
    -15.7577537448,           !- Vertex 4 Ycoordinate
    8.15570656;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act106aa_Partition_2_0_0_0_0_0_Hole,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Z01:Act106aa_Partition_2_0_0,    !- Building Surface Name
    Z01:Act105aa_Partition_5_0_0_0_0_0_Hole_10022,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -18.0228099941,           !- Vertex 1 Xcoordinate
    -15.4551992393,           !- Vertex 1 Ycoordinate
    8.75770656,               !- Vertex 1 Zcoordinate
    -18.9841780741,           !- Vertex 2 Xcoordinate
    -15.7304653193,           !- Vertex 2 Ycoordinate
    8.75770656,               !- Vertex 2 Zcoordinate
    -18.9841780741,           !- Vertex 3 Xcoordinate
    -15.7304653193,           !- Vertex 3 Ycoordinate
    10.94770656,              !- Vertex 3 Zcoordinate
    -18.0228099941,           !- Vertex 4 Xcoordinate
    -15.4551992393,           !- Vertex 4 Ycoordinate
    10.94770656;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act105aa_Partition_5_0_0_0_0_0_Hole_10022,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Z01:Act105aa_Partition_5_0_10020,    !- Building Surface Name
    Z01:Act106aa_Partition_2_0_0_0_0_0_Hole,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -18.9841780741,           !- Vertex 1 Xcoordinate
    -15.7304653193,           !- Vertex 1 Ycoordinate
    8.75770656,               !- Vertex 1 Zcoordinate
    -18.0228099941,           !- Vertex 2 Xcoordinate
    -15.4551992393,           !- Vertex 2 Ycoordinate
    8.75770656,               !- Vertex 2 Zcoordinate
    -18.0228099941,           !- Vertex 3 Xcoordinate
    -15.4551992393,           !- Vertex 3 Ycoordinate
    10.94770656,              !- Vertex 3 Zcoordinate
    -18.9841780741,           !- Vertex 4 Xcoordinate
    -15.7304653193,           !- Vertex 4 Ycoordinate
    10.94770656;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act106aa_Partition_5_0_0_0_0_0_Hole,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Z01:Act106aa_Partition_5_0_0,    !- Building Surface Name
    Z01:Act104aa_Partition_3_0_0_0_0_0_Hole_10025,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -19.8027496795,           !- Vertex 1 Xcoordinate
    -16.4113916741,           !- Vertex 1 Ycoordinate
    8.75770656,               !- Vertex 1 Zcoordinate
    -19.5124397648,           !- Vertex 2 Xcoordinate
    -17.2527121561,           !- Vertex 2 Ycoordinate
    8.75770656,               !- Vertex 2 Zcoordinate
    -19.5124397648,           !- Vertex 3 Xcoordinate
    -17.2527121561,           !- Vertex 3 Ycoordinate
    10.92770656,              !- Vertex 3 Zcoordinate
    -19.8027496795,           !- Vertex 4 Xcoordinate
    -16.4113916741,           !- Vertex 4 Ycoordinate
    10.92770656;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act104aa_Partition_3_0_0_0_0_0_Hole_10025,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Z01:Act104aa_Partition_3_0_10023,    !- Building Surface Name
    Z01:Act106aa_Partition_5_0_0_0_0_0_Hole,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -19.5124397648,           !- Vertex 1 Xcoordinate
    -17.2527121561,           !- Vertex 1 Ycoordinate
    8.75770656,               !- Vertex 1 Zcoordinate
    -19.8027496795,           !- Vertex 2 Xcoordinate
    -16.4113916741,           !- Vertex 2 Ycoordinate
    8.75770656,               !- Vertex 2 Zcoordinate
    -19.8027496795,           !- Vertex 3 Xcoordinate
    -16.4113916741,           !- Vertex 3 Ycoordinate
    10.92770656,              !- Vertex 3 Zcoordinate
    -19.5124397648,           !- Vertex 4 Xcoordinate
    -17.2527121561,           !- Vertex 4 Ycoordinate
    10.92770656;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act106aa_Partition_6_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Z01:Act106aa_Partition_6_0_0,    !- Building Surface Name
    Z01:Act103aa_Partition_2_0_0_0_0_0_Door_10027,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -18.9208857078,           !- Vertex 1 Xcoordinate
    -17.7407765451,           !- Vertex 1 Ycoordinate
    8.75770656,               !- Vertex 1 Zcoordinate
    -18.1517912438,           !- Vertex 2 Xcoordinate
    -17.5205636811,           !- Vertex 2 Ycoordinate
    8.75770656,               !- Vertex 2 Zcoordinate
    -18.1517912438,           !- Vertex 3 Xcoordinate
    -17.5205636811,           !- Vertex 3 Ycoordinate
    10.85770656,              !- Vertex 3 Zcoordinate
    -18.9208857078,           !- Vertex 4 Xcoordinate
    -17.7407765451,           !- Vertex 4 Ycoordinate
    10.85770656;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act103aa_Partition_2_0_0_0_0_0_Door_10027,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Z01:Act103aa_Partition_2_0_10025,    !- Building Surface Name
    Z01:Act106aa_Partition_6_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -18.1517912438,           !- Vertex 1 Xcoordinate
    -17.5205636811,           !- Vertex 1 Ycoordinate
    8.75770656,               !- Vertex 1 Zcoordinate
    -18.9208857078,           !- Vertex 2 Xcoordinate
    -17.7407765451,           !- Vertex 2 Ycoordinate
    8.75770656,               !- Vertex 2 Zcoordinate
    -18.9208857078,           !- Vertex 3 Xcoordinate
    -17.7407765451,           !- Vertex 3 Ycoordinate
    10.85770656,              !- Vertex 3 Zcoordinate
    -18.1517912438,           !- Vertex 4 Xcoordinate
    -17.5205636811,           !- Vertex 4 Ycoordinate
    10.85770656;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act106aa_Partition_7_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Z01:Act106aa_Partition_7_0_0,    !- Building Surface Name
    Z01:Act102aa_Partition_3_0_0_0_0_0_Door_10029,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -17.6177426942,           !- Vertex 1 Xcoordinate
    -16.275383233,            !- Vertex 1 Ycoordinate
    8.75770656,               !- Vertex 1 Zcoordinate
    -17.8104289501,           !- Vertex 2 Xcoordinate
    -15.602425577,            !- Vertex 2 Ycoordinate
    8.75770656,               !- Vertex 2 Zcoordinate
    -17.8104289501,           !- Vertex 3 Xcoordinate
    -15.602425577,            !- Vertex 3 Ycoordinate
    10.85770656,              !- Vertex 3 Zcoordinate
    -17.6177426942,           !- Vertex 4 Xcoordinate
    -16.275383233,            !- Vertex 4 Ycoordinate
    10.85770656;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act102aa_Partition_3_0_0_0_0_0_Door_10029,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Z01:Act102aa_Partition_3_0_10027,    !- Building Surface Name
    Z01:Act106aa_Partition_7_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -17.8104289501,           !- Vertex 1 Xcoordinate
    -15.602425577,            !- Vertex 1 Ycoordinate
    8.75770656,               !- Vertex 1 Zcoordinate
    -17.6177426942,           !- Vertex 2 Xcoordinate
    -16.275383233,            !- Vertex 2 Ycoordinate
    8.75770656,               !- Vertex 2 Zcoordinate
    -17.6177426942,           !- Vertex 3 Xcoordinate
    -16.275383233,            !- Vertex 3 Ycoordinate
    10.85770656,              !- Vertex 3 Zcoordinate
    -17.8104289501,           !- Vertex 4 Xcoordinate
    -15.602425577,            !- Vertex 4 Ycoordinate
    10.85770656;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act105aa_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Z01:Act105aa_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -15.2885496977,           !- Vertex 1 Xcoordinate
    -9.319998132,             !- Vertex 1 Ycoordinate
    9.71770656,               !- Vertex 1 Zcoordinate
    -16.6838956428,           !- Vertex 2 Xcoordinate
    -9.5834553272,            !- Vertex 2 Ycoordinate
    9.71770656,               !- Vertex 2 Zcoordinate
    -16.6838956428,           !- Vertex 3 Xcoordinate
    -9.5834553272,            !- Vertex 3 Ycoordinate
    10.93770656,              !- Vertex 3 Zcoordinate
    -15.2885496977,           !- Vertex 4 Xcoordinate
    -9.319998132,             !- Vertex 4 Ycoordinate
    10.93770656;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act105aa_Wall_3_1_7_0_7_0_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Z01:Act105aa_Wall_3_1_7,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -19.7043105357,           !- Vertex 1 Xcoordinate
    -12.4047086315,           !- Vertex 1 Ycoordinate
    9.69770656,               !- Vertex 1 Zcoordinate
    -19.6136685633,           !- Vertex 2 Xcoordinate
    -13.4407511175,           !- Vertex 2 Ycoordinate
    9.69770656,               !- Vertex 2 Zcoordinate
    -19.6136685633,           !- Vertex 3 Xcoordinate
    -13.4407511175,           !- Vertex 3 Ycoordinate
    10.91770656,              !- Vertex 3 Zcoordinate
    -19.7043105357,           !- Vertex 4 Xcoordinate
    -12.4047086315,           !- Vertex 4 Ycoordinate
    10.91770656;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act105aa_Wall_7_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Z01:Act105aa_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -14.1867117969,           !- Vertex 1 Xcoordinate
    -11.4424622297,           !- Vertex 1 Ycoordinate
    9.71770656,               !- Vertex 1 Zcoordinate
    -14.3104729509,           !- Vertex 2 Xcoordinate
    -10.0278657584,           !- Vertex 2 Ycoordinate
    9.71770656,               !- Vertex 2 Zcoordinate
    -14.3104729509,           !- Vertex 3 Xcoordinate
    -10.0278657584,           !- Vertex 3 Ycoordinate
    10.93770656,              !- Vertex 3 Zcoordinate
    -14.1867117969,           !- Vertex 4 Xcoordinate
    -11.4424622297,           !- Vertex 4 Ycoordinate
    10.93770656;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act102aa_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Z01:Act102aa_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -13.8107897346,           !- Vertex 1 Xcoordinate
    -15.7392710881,           !- Vertex 1 Ycoordinate
    9.69770656,               !- Vertex 1 Zcoordinate
    -13.8909730174,           !- Vertex 2 Xcoordinate
    -14.8227719658,           !- Vertex 2 Ycoordinate
    9.69770656,               !- Vertex 2 Zcoordinate
    -13.8909730174,           !- Vertex 3 Xcoordinate
    -14.8227719658,           !- Vertex 3 Ycoordinate
    10.95770656,              !- Vertex 3 Zcoordinate
    -13.8107897346,           !- Vertex 4 Xcoordinate
    -15.7392710881,           !- Vertex 4 Ycoordinate
    10.95770656;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act104aa_Ceiling_1_1_8_0_8_0_Hole,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Z01:Act104aa_Ceiling_1_1_8,    !- Building Surface Name
    Z03:Act106ba_Floor_0_0_0_0_0_0_Hole_10045,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    3,                        !- Number of Vertices
    -22.9311854626,           !- Vertex 1 Xcoordinate
    -18.7123137745,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -21.2109934545,           !- Vertex 2 Xcoordinate
    -18.1313526672,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -21.5982880634,           !- Vertex 3 Xcoordinate
    -17.0089697528,           !- Vertex 3 Ycoordinate
    11.467706558;             !- Vertex 3 Zcoordinate

FenestrationSurface:Detailed,
    Z03:Act106ba_Floor_0_0_0_0_0_0_Hole_10045,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Z03:Act106ba_Floor_0_0_10043,    !- Building Surface Name
    Z01:Act104aa_Ceiling_1_1_8_0_8_0_Hole,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    3,                        !- Number of Vertices
    -21.2109934545,           !- Vertex 1 Xcoordinate
    -18.1313526672,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -22.9311854626,           !- Vertex 2 Xcoordinate
    -18.7123137745,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -21.5982880634,           !- Vertex 3 Xcoordinate
    -17.0089697528,           !- Vertex 3 Ycoordinate
    11.467706558;             !- Vertex 3 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act104aa_Ceiling_1_1_8_1_8_0_Hole,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Z01:Act104aa_Ceiling_1_1_8,    !- Building Surface Name
    Z03:Act106ba_Floor_0_0_0_0_0_0_Hole_10046,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    3,                        !- Number of Vertices
    -22.9336884366,           !- Vertex 1 Xcoordinate
    -18.7122670272,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -21.6007906584,           !- Vertex 2 Xcoordinate
    -17.0089225212,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -23.3210429523,           !- Vertex 3 Xcoordinate
    -17.5897105189,           !- Vertex 3 Ycoordinate
    11.467706558;             !- Vertex 3 Zcoordinate

FenestrationSurface:Detailed,
    Z03:Act106ba_Floor_0_0_0_0_0_0_Hole_10046,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Z03:Act106ba_Floor_0_0_10043,    !- Building Surface Name
    Z01:Act104aa_Ceiling_1_1_8_1_8_0_Hole,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    3,                        !- Number of Vertices
    -22.9336884366,           !- Vertex 1 Xcoordinate
    -18.7122670272,           !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -23.3210429523,           !- Vertex 2 Xcoordinate
    -17.5897105189,           !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -21.6007906584,           !- Vertex 3 Xcoordinate
    -17.0089225212,           !- Vertex 3 Ycoordinate
    11.467706558;             !- Vertex 3 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act104aa_Wall_4_1_10_0_10_0_Door,    !- Name
    Door,                     !- Surface Type
    Project external door,    !- Construction Name
    Z01:Act104aa_Wall_4_1_10,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -20.4840661834,           !- Vertex 1 Xcoordinate
    -16.0918058114,           !- Vertex 1 Ycoordinate
    8.76070656,               !- Vertex 1 Zcoordinate
    -21.3832052778,           !- Vertex 2 Xcoordinate
    -16.3793556139,           !- Vertex 2 Ycoordinate
    8.76070656,               !- Vertex 2 Zcoordinate
    -21.3832052778,           !- Vertex 3 Xcoordinate
    -16.3793556139,           !- Vertex 3 Ycoordinate
    11.00470656,              !- Vertex 3 Zcoordinate
    -20.4840661834,           !- Vertex 4 Xcoordinate
    -16.0918058114,           !- Vertex 4 Ycoordinate
    11.00470656;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act104aa_Wall_4_1_11_0_11_1_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Z01:Act104aa_Wall_4_1_11,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -23.261640974,            !- Vertex 1 Xcoordinate
    -16.980090046,            !- Vertex 1 Ycoordinate
    9.71770656,               !- Vertex 1 Zcoordinate
    -24.1379205999,           !- Vertex 2 Xcoordinate
    -17.2603292603,           !- Vertex 2 Ycoordinate
    9.71770656,               !- Vertex 2 Zcoordinate
    -24.1379205999,           !- Vertex 3 Xcoordinate
    -17.2603292603,           !- Vertex 3 Ycoordinate
    10.97770656,              !- Vertex 3 Zcoordinate
    -23.261640974,            !- Vertex 4 Xcoordinate
    -16.980090046,            !- Vertex 4 Ycoordinate
    10.97770656;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act104aa_Wall_6_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Z01:Act104aa_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22.324203008,            !- Vertex 1 Xcoordinate
    -22.7813027327,           !- Vertex 1 Ycoordinate
    9.63770656,               !- Vertex 1 Zcoordinate
    -21.4516533596,           !- Vertex 2 Xcoordinate
    -22.4808160083,           !- Vertex 2 Ycoordinate
    9.63770656,               !- Vertex 2 Zcoordinate
    -21.4516533596,           !- Vertex 3 Xcoordinate
    -22.4808160083,           !- Vertex 3 Ycoordinate
    10.66770656,              !- Vertex 3 Zcoordinate
    -22.324203008,            !- Vertex 4 Xcoordinate
    -22.7813027327,           !- Vertex 4 Ycoordinate
    10.66770656;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act104aa_Partition_7_2_0_0_0_0_Hole,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Z01:Act104aa_Partition_7_2_0,    !- Building Surface Name
    Z02:Act106ab_Partition_0_0_0_0_0_0_Hole_10053,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -19.262522326,            !- Vertex 1 Xcoordinate
    -22.0446808849,           !- Vertex 1 Ycoordinate
    8.75770656,               !- Vertex 1 Zcoordinate
    -18.4738333693,           !- Vertex 2 Xcoordinate
    -21.9106296651,           !- Vertex 2 Ycoordinate
    8.75770656,               !- Vertex 2 Zcoordinate
    -18.4738333693,           !- Vertex 3 Xcoordinate
    -21.9106296651,           !- Vertex 3 Ycoordinate
    10.97770656,              !- Vertex 3 Zcoordinate
    -19.262522326,            !- Vertex 4 Xcoordinate
    -22.0446808849,           !- Vertex 4 Ycoordinate
    10.97770656;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z02:Act106ab_Partition_0_0_0_0_0_0_Hole_10053,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Z02:Act106ab_Partition_0_0_10051,    !- Building Surface Name
    Z01:Act104aa_Partition_7_2_0_0_0_0_Hole,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -18.4738333693,           !- Vertex 1 Xcoordinate
    -21.9106296651,           !- Vertex 1 Ycoordinate
    8.75770656,               !- Vertex 1 Zcoordinate
    -19.262522326,            !- Vertex 2 Xcoordinate
    -22.0446808849,           !- Vertex 2 Ycoordinate
    8.75770656,               !- Vertex 2 Zcoordinate
    -19.262522326,            !- Vertex 3 Xcoordinate
    -22.0446808849,           !- Vertex 3 Ycoordinate
    10.97770656,              !- Vertex 3 Zcoordinate
    -18.4738333693,           !- Vertex 4 Xcoordinate
    -21.9106296651,           !- Vertex 4 Ycoordinate
    10.97770656;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z01:Act103aa_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Z01:Act103aa_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -13.4910942192,           !- Vertex 1 Xcoordinate
    -19.3934075706,           !- Vertex 1 Ycoordinate
    9.69770656,               !- Vertex 1 Zcoordinate
    -13.5712775021,           !- Vertex 2 Xcoordinate
    -18.4769084483,           !- Vertex 2 Ycoordinate
    9.69770656,               !- Vertex 2 Zcoordinate
    -13.5712775021,           !- Vertex 3 Xcoordinate
    -18.4769084483,           !- Vertex 3 Ycoordinate
    10.95770656,              !- Vertex 3 Zcoordinate
    -13.4910942192,           !- Vertex 4 Xcoordinate
    -19.3934075706,           !- Vertex 4 Ycoordinate
    10.95770656;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z02:Act107aa_Partition_2_0_0_0_0_1_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Z02:Act107aa_Partition_2_0_0,    !- Building Surface Name
    Z02:Act106ab_Partition_4_0_0_1_0_1_Door_10062,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -18.0387451815,           !- Vertex 1 Xcoordinate
    -22.1913881575,           !- Vertex 1 Ycoordinate
    8.7577065552,             !- Vertex 1 Zcoordinate
    -17.9280719407,           !- Vertex 2 Xcoordinate
    -22.983695821,            !- Vertex 2 Ycoordinate
    8.7577065552,             !- Vertex 2 Zcoordinate
    -17.9280719401,           !- Vertex 3 Xcoordinate
    -22.983695821,            !- Vertex 3 Ycoordinate
    10.8577065552,            !- Vertex 3 Zcoordinate
    -18.038745181,            !- Vertex 4 Xcoordinate
    -22.1913881574,           !- Vertex 4 Ycoordinate
    10.8577065552;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z02:Act106ab_Partition_4_0_0_1_0_1_Door_10062,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Z02:Act106ab_Partition_4_0_10060,    !- Building Surface Name
    Z02:Act107aa_Partition_2_0_0_0_0_1_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -17.9280719407,           !- Vertex 1 Xcoordinate
    -22.983695821,            !- Vertex 1 Ycoordinate
    8.7577065552,             !- Vertex 1 Zcoordinate
    -18.0387451815,           !- Vertex 2 Xcoordinate
    -22.1913881575,           !- Vertex 2 Ycoordinate
    8.7577065552,             !- Vertex 2 Zcoordinate
    -18.038745181,            !- Vertex 3 Xcoordinate
    -22.1913881574,           !- Vertex 3 Ycoordinate
    10.8577065552,            !- Vertex 3 Zcoordinate
    -17.9280719401,           !- Vertex 4 Xcoordinate
    -22.983695821,            !- Vertex 4 Ycoordinate
    10.8577065552;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z02:Act107aa_Partition_2_0_0_1_0_0_Hole,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Z02:Act107aa_Partition_2_0_0,    !- Building Surface Name
    Z02:Act106ab_Partition_4_0_0_0_0_0_Hole_10063,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -17.886569475,            !- Vertex 1 Xcoordinate
    -23.2808111948,           !- Vertex 1 Ycoordinate
    10.2877065552,            !- Vertex 1 Zcoordinate
    -17.7800464806,           !- Vertex 2 Xcoordinate
    -24.043407321,            !- Vertex 2 Ycoordinate
    10.2877065552,            !- Vertex 2 Zcoordinate
    -17.7800464805,           !- Vertex 3 Xcoordinate
    -24.043407321,            !- Vertex 3 Ycoordinate
    10.9777065552,            !- Vertex 3 Zcoordinate
    -17.8865694748,           !- Vertex 4 Xcoordinate
    -23.2808111948,           !- Vertex 4 Ycoordinate
    10.9777065552;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z02:Act106ab_Partition_4_0_0_0_0_0_Hole_10063,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Z02:Act106ab_Partition_4_0_10060,    !- Building Surface Name
    Z02:Act107aa_Partition_2_0_0_1_0_0_Hole,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -17.7800464806,           !- Vertex 1 Xcoordinate
    -24.043407321,            !- Vertex 1 Ycoordinate
    10.2877065552,            !- Vertex 1 Zcoordinate
    -17.886569475,            !- Vertex 2 Xcoordinate
    -23.2808111948,           !- Vertex 2 Ycoordinate
    10.2877065552,            !- Vertex 2 Zcoordinate
    -17.8865694748,           !- Vertex 3 Xcoordinate
    -23.2808111948,           !- Vertex 3 Ycoordinate
    10.9777065552,            !- Vertex 3 Zcoordinate
    -17.7800464805,           !- Vertex 4 Xcoordinate
    -24.043407321,            !- Vertex 4 Ycoordinate
    10.9777065552;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z02:Act107aa_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Z02:Act107aa_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -13.2204704102,           !- Vertex 1 Xcoordinate
    -22.4866518845,           !- Vertex 1 Ycoordinate
    9.2877065569,             !- Vertex 1 Zcoordinate
    -13.2941170126,           !- Vertex 2 Xcoordinate
    -21.6448673646,           !- Vertex 2 Ycoordinate
    9.2877065569,             !- Vertex 2 Zcoordinate
    -13.2941170128,           !- Vertex 3 Xcoordinate
    -21.6448673646,           !- Vertex 3 Ycoordinate
    10.3077065569,            !- Vertex 3 Zcoordinate
    -13.2204704104,           !- Vertex 4 Xcoordinate
    -22.4866518845,           !- Vertex 4 Ycoordinate
    10.3077065569;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z02:Act106ab_Wall_2_0_0_0_0_1_Door,    !- Name
    Door,                     !- Surface Type
    Project external door,    !- Construction Name
    Z02:Act106ab_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -20.90992637,             !- Vertex 1 Xcoordinate
    -22.6769752941,           !- Vertex 1 Ycoordinate
    8.7577065612,             !- Vertex 1 Zcoordinate
    -20.7047003338,           !- Vertex 2 Xcoordinate
    -23.4605454938,           !- Vertex 2 Ycoordinate
    8.7577065612,             !- Vertex 2 Zcoordinate
    -20.7047003361,           !- Vertex 3 Xcoordinate
    -23.4605454944,           !- Vertex 3 Ycoordinate
    10.9077065612,            !- Vertex 3 Zcoordinate
    -20.9099263723,           !- Vertex 4 Xcoordinate
    -22.6769752947,           !- Vertex 4 Ycoordinate
    10.9077065612;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z02:Act106ab_Wall_2_0_0_1_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Z02:Act106ab_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -20.6403947343,           !- Vertex 1 Xcoordinate
    -23.706069664,            !- Vertex 1 Ycoordinate
    9.6477065612,             !- Vertex 1 Zcoordinate
    -20.4275677311,           !- Vertex 2 Xcoordinate
    -24.5186609923,           !- Vertex 2 Ycoordinate
    9.6477065612,             !- Vertex 2 Zcoordinate
    -20.4275677324,           !- Vertex 3 Xcoordinate
    -24.5186609926,           !- Vertex 3 Ycoordinate
    10.8677065612,            !- Vertex 3 Zcoordinate
    -20.6403947356,           !- Vertex 4 Xcoordinate
    -23.7060696644,           !- Vertex 4 Ycoordinate
    10.8677065612;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z03:Act103bb_Partition_2_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Z03:Act103bb_Partition_2_0_0,    !- Building Surface Name
    Z03:Act106ba_Partition_6_0_0_0_0_0_Door_10070,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -19.0323520445,           !- Vertex 1 Xcoordinate
    -16.2087726091,           !- Vertex 1 Ycoordinate
    11.8177065564,            !- Vertex 1 Zcoordinate
    -18.7713993113,           !- Vertex 2 Xcoordinate
    -16.9650157386,           !- Vertex 2 Ycoordinate
    11.8177065564,            !- Vertex 2 Zcoordinate
    -18.7713993116,           !- Vertex 3 Xcoordinate
    -16.9650157387,           !- Vertex 3 Ycoordinate
    13.9177065564,            !- Vertex 3 Zcoordinate
    -19.0323520448,           !- Vertex 4 Xcoordinate
    -16.2087726092,           !- Vertex 4 Ycoordinate
    13.9177065564;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z03:Act106ba_Partition_6_0_0_0_0_0_Door_10070,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Z03:Act106ba_Partition_6_0_10068,    !- Building Surface Name
    Z03:Act103bb_Partition_2_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -18.7713993113,           !- Vertex 1 Xcoordinate
    -16.9650157386,           !- Vertex 1 Ycoordinate
    11.8177065564,            !- Vertex 1 Zcoordinate
    -19.0323520445,           !- Vertex 2 Xcoordinate
    -16.2087726091,           !- Vertex 2 Ycoordinate
    11.8177065564,            !- Vertex 2 Zcoordinate
    -19.0323520448,           !- Vertex 3 Xcoordinate
    -16.2087726092,           !- Vertex 3 Ycoordinate
    13.9177065564,            !- Vertex 3 Zcoordinate
    -18.7713993116,           !- Vertex 4 Xcoordinate
    -16.9650157387,           !- Vertex 4 Ycoordinate
    13.9177065564;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z03:Act103bb_Roof_7_0_7_0_7_0_Win,    !- Name
    Window,                   !- Surface Type
    Project roof glazing - 1002,    !- Construction Name
    Z03:Act103bb_Roof_7_0_7,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    2,                        !- Multiplier
    3,                        !- Number of Vertices
    -15.9099718735,           !- Vertex 1 Xcoordinate
    -18.7765535298,           !- Vertex 1 Ycoordinate
    13.8772854183,            !- Vertex 1 Zcoordinate
    -15.271317676,            !- Vertex 2 Xcoordinate
    -17.8256309919,           !- Vertex 2 Ycoordinate
    13.6118610384,            !- Vertex 2 Zcoordinate
    -16.0948167045,           !- Vertex 3 Xcoordinate
    -18.0562507556,           !- Vertex 3 Ycoordinate
    13.9220811002;            !- Vertex 3 Zcoordinate

FenestrationSurface:Detailed,
    Z03:Act102ba_Partition_2_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Z03:Act102ba_Partition_2_0_0,    !- Building Surface Name
    Z03:Act106ba_Partition_5_0_0_0_0_0_Door_10074,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -18.2525824149,           !- Vertex 1 Xcoordinate
    -19.6634698049,           !- Vertex 1 Ycoordinate
    11.817706562,             !- Vertex 1 Zcoordinate
    -18.9227605192,           !- Vertex 2 Xcoordinate
    -19.865611608,            !- Vertex 2 Ycoordinate
    11.817706562,             !- Vertex 2 Zcoordinate
    -18.9227605193,           !- Vertex 3 Xcoordinate
    -19.8656116077,           !- Vertex 3 Ycoordinate
    13.917706552,             !- Vertex 3 Zcoordinate
    -18.252582415,            !- Vertex 4 Xcoordinate
    -19.6634698046,           !- Vertex 4 Ycoordinate
    13.917706552;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z03:Act106ba_Partition_5_0_0_0_0_0_Door_10074,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Z03:Act106ba_Partition_5_0_10072,    !- Building Surface Name
    Z03:Act102ba_Partition_2_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -18.9227605192,           !- Vertex 1 Xcoordinate
    -19.865611608,            !- Vertex 1 Ycoordinate
    11.817706562,             !- Vertex 1 Zcoordinate
    -18.2525824149,           !- Vertex 2 Xcoordinate
    -19.6634698049,           !- Vertex 2 Ycoordinate
    11.817706562,             !- Vertex 2 Zcoordinate
    -18.252582415,            !- Vertex 3 Xcoordinate
    -19.6634698046,           !- Vertex 3 Ycoordinate
    13.917706552,             !- Vertex 3 Zcoordinate
    -18.9227605193,           !- Vertex 4 Xcoordinate
    -19.8656116077,           !- Vertex 4 Ycoordinate
    13.917706552;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z03:Act102ba_Wall_4_0_7_0_7_0_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Z03:Act102ba_Wall_4_0_7,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -17.2574679959,           !- Vertex 1 Xcoordinate
    -21.7038875078,           !- Vertex 1 Ycoordinate
    13.4677065572,            !- Vertex 1 Zcoordinate
    -16.6166582186,           !- Vertex 2 Xcoordinate
    -21.5949708914,           !- Vertex 2 Ycoordinate
    13.4677065572,            !- Vertex 2 Zcoordinate
    -16.6166582185,           !- Vertex 3 Xcoordinate
    -21.5949708918,           !- Vertex 3 Ycoordinate
    13.9677065772,            !- Vertex 3 Zcoordinate
    -17.2574679958,           !- Vertex 4 Xcoordinate
    -21.7038875082,           !- Vertex 4 Ycoordinate
    13.9677065772;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z03:Act106ba_Wall_1_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Z03:Act106ba_Wall_1_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -20.5193078679,           !- Vertex 1 Xcoordinate
    -16.1030763037,           !- Vertex 1 Ycoordinate
    12.6677065512,            !- Vertex 1 Zcoordinate
    -21.3479636009,           !- Vertex 2 Xcoordinate
    -16.3680851264,           !- Vertex 2 Ycoordinate
    12.6677065512,            !- Vertex 2 Zcoordinate
    -21.347963601,            !- Vertex 3 Xcoordinate
    -16.3680851262,           !- Vertex 3 Ycoordinate
    13.6877065512,            !- Vertex 3 Zcoordinate
    -20.5193078679,           !- Vertex 4 Xcoordinate
    -16.1030763036,           !- Vertex 4 Ycoordinate
    13.6877065512;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z03:Act106ba_Partition_3_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Z03:Act106ba_Partition_3_0_0,    !- Building Surface Name
    Z03:Act103ba_Partition_7_0_0_0_0_0_Door_10078,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -20.7405769872,           !- Vertex 1 Xcoordinate
    -18.0368637083,           !- Vertex 1 Ycoordinate
    11.8177065558,            !- Vertex 1 Zcoordinate
    -19.9826360872,           !- Vertex 2 Xcoordinate
    -17.780884037,            !- Vertex 2 Ycoordinate
    11.8177065558,            !- Vertex 2 Zcoordinate
    -19.9826360869,           !- Vertex 3 Xcoordinate
    -17.7808840378,           !- Vertex 3 Ycoordinate
    13.9177065558,            !- Vertex 3 Zcoordinate
    -20.7405769869,           !- Vertex 4 Xcoordinate
    -18.0368637091,           !- Vertex 4 Ycoordinate
    13.9177065558;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z03:Act103ba_Partition_7_0_0_0_0_0_Door_10078,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Z03:Act103ba_Partition_7_0_10076,    !- Building Surface Name
    Z03:Act106ba_Partition_3_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -19.9826360872,           !- Vertex 1 Xcoordinate
    -17.780884037,            !- Vertex 1 Ycoordinate
    11.8177065558,            !- Vertex 1 Zcoordinate
    -20.7405769872,           !- Vertex 2 Xcoordinate
    -18.0368637083,           !- Vertex 2 Ycoordinate
    11.8177065558,            !- Vertex 2 Zcoordinate
    -20.7405769869,           !- Vertex 3 Xcoordinate
    -18.0368637091,           !- Vertex 3 Ycoordinate
    13.9177065558,            !- Vertex 3 Zcoordinate
    -19.9826360869,           !- Vertex 4 Xcoordinate
    -17.7808840378,           !- Vertex 4 Ycoordinate
    13.9177065558;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Z03:Act103ba_Roof_9_0_8_0_8_0_Win,    !- Name
    Window,                   !- Surface Type
    Project roof glazing - 1002,    !- Construction Name
    Z03:Act103ba_Roof_9_0_8,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    2,                        !- Multiplier
    3,                        !- Number of Vertices
    -21.8426889364,           !- Vertex 1 Xcoordinate
    -19.4624525448,           !- Vertex 1 Ycoordinate
    13.8114525276,            !- Vertex 1 Zcoordinate
    -21.6164283604,           !- Vertex 2 Xcoordinate
    -20.1650634792,           !- Vertex 2 Ycoordinate
    13.7858802095,            !- Vertex 2 Zcoordinate
    -20.8290806177,           !- Vertex 3 Xcoordinate
    -19.9244279639,           !- Vertex 3 Ycoordinate
    14.1406625147;            !- Vertex 3 Zcoordinate

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.04,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

Shading:Building:Detailed,
    res1 - Component block 6 - Surface 1 (1),    !- Name
    Transmittance schedule for res1 - Component block 6,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.1516677072,           !- Vertex 1 Xcoordinate
    -20.9346667046,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -13.3471013449,           !- Vertex 2 Xcoordinate
    -21.0392535959,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -13.9468897209,           !- Vertex 3 Xcoordinate
    -14.1836410876,           !- Vertex 3 Ycoordinate
    8.407706558,              !- Vertex 3 Zcoordinate
    -12.7514560832,           !- Vertex 4 Xcoordinate
    -14.0790541963,           !- Vertex 4 Ycoordinate
    8.407706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 6 - Surface 2 (2),    !- Name
    Transmittance schedule for res1 - Component block 6,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.3471013449,           !- Vertex 1 Xcoordinate
    -21.0392535959,           !- Vertex 1 Ycoordinate
    8.727706558,              !- Vertex 1 Zcoordinate
    -12.1516677072,           !- Vertex 2 Xcoordinate
    -20.9346667046,           !- Vertex 2 Ycoordinate
    8.727706558,              !- Vertex 2 Zcoordinate
    -12.7514560832,           !- Vertex 3 Xcoordinate
    -14.0790541963,           !- Vertex 3 Ycoordinate
    8.727706558,              !- Vertex 3 Zcoordinate
    -13.9468897209,           !- Vertex 4 Xcoordinate
    -14.1836410876,           !- Vertex 4 Ycoordinate
    8.727706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 6 - Surface 3 (3),    !- Name
    Transmittance schedule for res1 - Component block 6,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.9468897209,           !- Vertex 1 Xcoordinate
    -14.1836410876,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -13.3471013449,           !- Vertex 2 Xcoordinate
    -21.0392535959,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -13.3471013449,           !- Vertex 3 Xcoordinate
    -21.0392535959,           !- Vertex 3 Ycoordinate
    8.727706558,              !- Vertex 3 Zcoordinate
    -13.9468897209,           !- Vertex 4 Xcoordinate
    -14.1836410876,           !- Vertex 4 Ycoordinate
    8.727706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 6 - Surface 4 (4),    !- Name
    Transmittance schedule for res1 - Component block 6,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.7514560832,           !- Vertex 1 Xcoordinate
    -14.0790541963,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -13.9468897209,           !- Vertex 2 Xcoordinate
    -14.1836410876,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -13.9468897209,           !- Vertex 3 Xcoordinate
    -14.1836410876,           !- Vertex 3 Ycoordinate
    8.727706558,              !- Vertex 3 Zcoordinate
    -12.7514560832,           !- Vertex 4 Xcoordinate
    -14.0790541963,           !- Vertex 4 Ycoordinate
    8.727706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 6 - Surface 5 (5),    !- Name
    Transmittance schedule for res1 - Component block 6,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.1516677072,           !- Vertex 1 Xcoordinate
    -20.9346667046,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -12.7514560832,           !- Vertex 2 Xcoordinate
    -14.0790541963,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -12.7514560832,           !- Vertex 3 Xcoordinate
    -14.0790541963,           !- Vertex 3 Ycoordinate
    8.727706558,              !- Vertex 3 Zcoordinate
    -12.1516677072,           !- Vertex 4 Xcoordinate
    -20.9346667046,           !- Vertex 4 Ycoordinate
    8.727706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 6 - Surface 6 (6),    !- Name
    Transmittance schedule for res1 - Component block 6,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.3471013449,           !- Vertex 1 Xcoordinate
    -21.0392535959,           !- Vertex 1 Ycoordinate
    8.407706558,              !- Vertex 1 Zcoordinate
    -12.1516677072,           !- Vertex 2 Xcoordinate
    -20.9346667046,           !- Vertex 2 Ycoordinate
    8.407706558,              !- Vertex 2 Zcoordinate
    -12.1516677072,           !- Vertex 3 Xcoordinate
    -20.9346667046,           !- Vertex 3 Ycoordinate
    8.727706558,              !- Vertex 3 Zcoordinate
    -13.3471013449,           !- Vertex 4 Xcoordinate
    -21.0392535959,           !- Vertex 4 Ycoordinate
    8.727706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 1 (7),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.0507849303,           !- Vertex 1 Xcoordinate
    -13.6088546972,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -26.4557593012,           !- Vertex 2 Xcoordinate
    -15.6572019772,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -26.8047626714,           !- Vertex 3 Xcoordinate
    -14.5754851771,           !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -20.3970084359,           !- Vertex 4 Xcoordinate
    -12.5262488806,           !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 2 (8),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.4117344865,           !- Vertex 1 Xcoordinate
    -15.7488680367,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -25.7701163306,           !- Vertex 2 Xcoordinate
    -17.7823147508,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -26.4557593012,           !- Vertex 3 Xcoordinate
    -15.6572019772,           !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -19.6112590526,           !- Vertex 4 Xcoordinate
    -13.4682918184,           !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 3 (9),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.6886092705,           !- Vertex 1 Xcoordinate
    -13.2591158761,           !- Vertex 1 Ycoordinate
    7.5577065579,             !- Vertex 1 Zcoordinate
    -26.8047626723,           !- Vertex 2 Xcoordinate
    -14.5754851721,           !- Vertex 2 Ycoordinate
    7.5577065579,             !- Vertex 2 Zcoordinate
    -26.8047626722,           !- Vertex 3 Xcoordinate
    -14.5754851724,           !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -22.6886092799,           !- Vertex 4 Xcoordinate
    -13.2591158794,           !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 4 (10),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.4028659143,           !- Vertex 1 Xcoordinate
    -13.1677335234,           !- Vertex 1 Ycoordinate
    7.4077065579,             !- Vertex 1 Zcoordinate
    -26.8047626724,           !- Vertex 2 Xcoordinate
    -14.5754851718,           !- Vertex 2 Ycoordinate
    7.4077065579,             !- Vertex 2 Zcoordinate
    -26.8047626723,           !- Vertex 3 Xcoordinate
    -14.5754851721,           !- Vertex 3 Ycoordinate
    7.5577065579,             !- Vertex 3 Zcoordinate
    -22.4028659142,           !- Vertex 4 Xcoordinate
    -13.1677335237,           !- Vertex 4 Ycoordinate
    7.5577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 5 (11),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.117122558,            !- Vertex 1 Xcoordinate
    -13.0763511707,           !- Vertex 1 Ycoordinate
    7.2577065579,             !- Vertex 1 Zcoordinate
    -26.8047626725,           !- Vertex 2 Xcoordinate
    -14.5754851716,           !- Vertex 2 Ycoordinate
    7.2577065579,             !- Vertex 2 Zcoordinate
    -26.8047626724,           !- Vertex 3 Xcoordinate
    -14.5754851718,           !- Vertex 3 Ycoordinate
    7.4077065579,             !- Vertex 3 Zcoordinate
    -22.117122558,            !- Vertex 4 Xcoordinate
    -13.076351171,            !- Vertex 4 Ycoordinate
    7.4077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 6 (12),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.8313792018,           !- Vertex 1 Xcoordinate
    -12.984968818,            !- Vertex 1 Ycoordinate
    7.1077065579,             !- Vertex 1 Zcoordinate
    -26.8047626726,           !- Vertex 2 Xcoordinate
    -14.5754851713,           !- Vertex 2 Ycoordinate
    7.1077065579,             !- Vertex 2 Zcoordinate
    -26.8047626725,           !- Vertex 3 Xcoordinate
    -14.5754851716,           !- Vertex 3 Ycoordinate
    7.2577065579,             !- Vertex 3 Zcoordinate
    -21.8313792018,           !- Vertex 4 Xcoordinate
    -12.9849688183,           !- Vertex 4 Ycoordinate
    7.2577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 7 (13),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.5456358456,           !- Vertex 1 Xcoordinate
    -12.8935864653,           !- Vertex 1 Ycoordinate
    6.9577065579,             !- Vertex 1 Zcoordinate
    -26.8047626727,           !- Vertex 2 Xcoordinate
    -14.575485171,            !- Vertex 2 Ycoordinate
    6.9577065579,             !- Vertex 2 Zcoordinate
    -26.8047626726,           !- Vertex 3 Xcoordinate
    -14.5754851713,           !- Vertex 3 Ycoordinate
    7.1077065579,             !- Vertex 3 Zcoordinate
    -21.5456358455,           !- Vertex 4 Xcoordinate
    -12.8935864656,           !- Vertex 4 Ycoordinate
    7.1077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 8 (14),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.2542385047,           !- Vertex 1 Xcoordinate
    -12.8003959361,           !- Vertex 1 Ycoordinate
    6.8077065579,             !- Vertex 1 Zcoordinate
    -26.8047626728,           !- Vertex 2 Xcoordinate
    -14.5754851707,           !- Vertex 2 Ycoordinate
    6.8077065579,             !- Vertex 2 Zcoordinate
    -26.8047626727,           !- Vertex 3 Xcoordinate
    -14.575485171,            !- Vertex 3 Ycoordinate
    6.9577065579,             !- Vertex 3 Zcoordinate
    -21.2542385046,           !- Vertex 4 Xcoordinate
    -12.8003959364,           !- Vertex 4 Ycoordinate
    6.9577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 9 (15),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.9684951485,           !- Vertex 1 Xcoordinate
    -12.7090135834,           !- Vertex 1 Ycoordinate
    6.6577065579,             !- Vertex 1 Zcoordinate
    -26.8047626729,           !- Vertex 2 Xcoordinate
    -14.5754851705,           !- Vertex 2 Ycoordinate
    6.6577065579,             !- Vertex 2 Zcoordinate
    -26.8047626728,           !- Vertex 3 Xcoordinate
    -14.5754851707,           !- Vertex 3 Ycoordinate
    6.8077065579,             !- Vertex 3 Zcoordinate
    -20.9684951484,           !- Vertex 4 Xcoordinate
    -12.7090135837,           !- Vertex 4 Ycoordinate
    6.8077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 10 (16),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.6827517923,           !- Vertex 1 Xcoordinate
    -12.6176312307,           !- Vertex 1 Ycoordinate
    6.5077065579,             !- Vertex 1 Zcoordinate
    -26.804762673,            !- Vertex 2 Xcoordinate
    -14.5754851702,           !- Vertex 2 Ycoordinate
    6.5077065579,             !- Vertex 2 Zcoordinate
    -26.8047626729,           !- Vertex 3 Xcoordinate
    -14.5754851705,           !- Vertex 3 Ycoordinate
    6.6577065579,             !- Vertex 3 Zcoordinate
    -20.6827517922,           !- Vertex 4 Xcoordinate
    -12.617631231,            !- Vertex 4 Ycoordinate
    6.6577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 11 (17),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.3970084361,           !- Vertex 1 Xcoordinate
    -12.526248878,            !- Vertex 1 Ycoordinate
    6.3577065579,             !- Vertex 1 Zcoordinate
    -26.804762673,            !- Vertex 2 Xcoordinate
    -14.5754851699,           !- Vertex 2 Ycoordinate
    6.3577065579,             !- Vertex 2 Zcoordinate
    -26.804762673,            !- Vertex 3 Xcoordinate
    -14.5754851702,           !- Vertex 3 Ycoordinate
    6.5077065579,             !- Vertex 3 Zcoordinate
    -20.397008436,            !- Vertex 4 Xcoordinate
    -12.5262488783,           !- Vertex 4 Ycoordinate
    6.5077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 12 (18),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.0507849292,           !- Vertex 1 Xcoordinate
    -13.6088546969,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -20.397008438,            !- Vertex 2 Xcoordinate
    -12.526248882,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -20.3970084357,           !- Vertex 3 Xcoordinate
    -12.5262488792,           !- Vertex 3 Ycoordinate
    6.5077065579,             !- Vertex 3 Zcoordinate
    -20.0507849269,           !- Vertex 4 Xcoordinate
    -13.6088546966,           !- Vertex 4 Ycoordinate
    6.5077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 13 (19),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.3367317787,           !- Vertex 1 Xcoordinate
    -14.3399135197,           !- Vertex 1 Ycoordinate
    7.707706558,              !- Vertex 1 Zcoordinate
    -22.6281291195,           !- Vertex 2 Xcoordinate
    -14.4331040493,           !- Vertex 2 Ycoordinate
    7.707706558,              !- Vertex 2 Zcoordinate
    -22.6281291196,           !- Vertex 3 Xcoordinate
    -14.4331040492,           !- Vertex 3 Ycoordinate
    7.857706558,              !- Vertex 3 Zcoordinate
    -22.3367317788,           !- Vertex 4 Xcoordinate
    -14.3399135195,           !- Vertex 4 Ycoordinate
    7.857706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 14 (20),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.0509884226,           !- Vertex 1 Xcoordinate
    -14.2485311666,           !- Vertex 1 Ycoordinate
    7.557706558,              !- Vertex 1 Zcoordinate
    -22.3367317787,           !- Vertex 2 Xcoordinate
    -14.3399135198,           !- Vertex 2 Ycoordinate
    7.557706558,              !- Vertex 2 Zcoordinate
    -22.3367317788,           !- Vertex 3 Xcoordinate
    -14.3399135194,           !- Vertex 3 Ycoordinate
    8.007706558,              !- Vertex 3 Zcoordinate
    -22.0509884228,           !- Vertex 4 Xcoordinate
    -14.2485311662,           !- Vertex 4 Ycoordinate
    8.007706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 15 (21),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.7652450665,           !- Vertex 1 Xcoordinate
    -14.1571488136,           !- Vertex 1 Ycoordinate
    7.407706558,              !- Vertex 1 Zcoordinate
    -22.0509884226,           !- Vertex 2 Xcoordinate
    -14.2485311668,           !- Vertex 2 Ycoordinate
    7.407706558,              !- Vertex 2 Zcoordinate
    -22.0509884228,           !- Vertex 3 Xcoordinate
    -14.2485311661,           !- Vertex 3 Ycoordinate
    8.157706558,              !- Vertex 3 Zcoordinate
    -21.7652450668,           !- Vertex 4 Xcoordinate
    -14.1571488129,           !- Vertex 4 Ycoordinate
    8.157706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 16 (22),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.4795017104,           !- Vertex 1 Xcoordinate
    -14.0657664606,           !- Vertex 1 Ycoordinate
    7.257706558,              !- Vertex 1 Zcoordinate
    -21.7652450665,           !- Vertex 2 Xcoordinate
    -14.1571488137,           !- Vertex 2 Ycoordinate
    7.257706558,              !- Vertex 2 Zcoordinate
    -21.7652450668,           !- Vertex 3 Xcoordinate
    -14.1571488128,           !- Vertex 3 Ycoordinate
    8.307706558,              !- Vertex 3 Zcoordinate
    -21.4795017107,           !- Vertex 4 Xcoordinate
    -14.0657664596,           !- Vertex 4 Ycoordinate
    8.307706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 17 (23),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.1937583543,           !- Vertex 1 Xcoordinate
    -13.9743841076,           !- Vertex 1 Ycoordinate
    7.107706558,              !- Vertex 1 Zcoordinate
    -21.4795017104,           !- Vertex 2 Xcoordinate
    -14.0657664607,           !- Vertex 2 Ycoordinate
    7.107706558,              !- Vertex 2 Zcoordinate
    -21.4795017108,           !- Vertex 3 Xcoordinate
    -14.0657664595,           !- Vertex 3 Ycoordinate
    8.457706558,              !- Vertex 3 Zcoordinate
    -21.1937583547,           !- Vertex 4 Xcoordinate
    -13.9743841063,           !- Vertex 4 Ycoordinate
    8.457706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 18 (24),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.908015103,            !- Vertex 1 Xcoordinate
    -13.8830017881,           !- Vertex 1 Ycoordinate
    6.957706558,              !- Vertex 1 Zcoordinate
    -21.1937583543,           !- Vertex 2 Xcoordinate
    -13.9743841077,           !- Vertex 2 Ycoordinate
    6.957706558,              !- Vertex 2 Zcoordinate
    -21.1937583548,           !- Vertex 3 Xcoordinate
    -13.9743841062,           !- Vertex 3 Ycoordinate
    8.607706558,              !- Vertex 3 Zcoordinate
    -20.9080149987,           !- Vertex 4 Xcoordinate
    -13.8830017531,           !- Vertex 4 Ycoordinate
    8.607706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 19 (25),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.6112590524,           !- Vertex 1 Xcoordinate
    -13.468291816,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -20.0507849299,           !- Vertex 2 Xcoordinate
    -13.6088546956,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -20.0507849299,           !- Vertex 3 Xcoordinate
    -13.6088546955,           !- Vertex 3 Ycoordinate
    6.507706558,              !- Vertex 3 Zcoordinate
    -19.6112590525,           !- Vertex 4 Xcoordinate
    -13.4682918159,           !- Vertex 4 Ycoordinate
    6.507706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 20 (26),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.6112590525,           !- Vertex 1 Xcoordinate
    -13.4682918159,           !- Vertex 1 Ycoordinate
    6.507706558,              !- Vertex 1 Zcoordinate
    -20.336528286,            !- Vertex 2 Xcoordinate
    -13.7002370486,           !- Vertex 2 Ycoordinate
    6.507706558,              !- Vertex 2 Zcoordinate
    -20.336528286,            !- Vertex 3 Xcoordinate
    -13.7002370485,           !- Vertex 3 Ycoordinate
    6.657706558,              !- Vertex 3 Zcoordinate
    -19.6112590525,           !- Vertex 4 Xcoordinate
    -13.4682918158,           !- Vertex 4 Ycoordinate
    6.657706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 21 (27),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.6112590525,           !- Vertex 1 Xcoordinate
    -13.4682918158,           !- Vertex 1 Ycoordinate
    6.657706558,              !- Vertex 1 Zcoordinate
    -20.6222716421,           !- Vertex 2 Xcoordinate
    -13.7916194017,           !- Vertex 2 Ycoordinate
    6.657706558,              !- Vertex 2 Zcoordinate
    -20.6222716421,           !- Vertex 3 Xcoordinate
    -13.7916194015,           !- Vertex 3 Ycoordinate
    6.807706558,              !- Vertex 3 Zcoordinate
    -19.6112590526,           !- Vertex 4 Xcoordinate
    -13.4682918156,           !- Vertex 4 Ycoordinate
    6.807706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 22 (28),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.6112590526,           !- Vertex 1 Xcoordinate
    -13.4682918156,           !- Vertex 1 Ycoordinate
    6.807706558,              !- Vertex 1 Zcoordinate
    -20.9080149982,           !- Vertex 2 Xcoordinate
    -13.8830017547,           !- Vertex 2 Ycoordinate
    6.807706558,              !- Vertex 2 Zcoordinate
    -20.9080149892,           !- Vertex 3 Xcoordinate
    -13.8830017499,           !- Vertex 3 Ycoordinate
    8.757706558,              !- Vertex 3 Zcoordinate
    -19.6112590531,           !- Vertex 4 Xcoordinate
    -13.4682918138,           !- Vertex 4 Ycoordinate
    8.757706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 23 (29),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.4117344871,           !- Vertex 1 Xcoordinate
    -15.7488680378,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -19.6112590526,           !- Vertex 2 Xcoordinate
    -13.4682918184,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -19.6112590576,           !- Vertex 3 Xcoordinate
    -13.4682918163,           !- Vertex 3 Ycoordinate
    8.757706558,              !- Vertex 3 Zcoordinate
    -19.4117344907,           !- Vertex 4 Xcoordinate
    -15.7488680356,           !- Vertex 4 Ycoordinate
    8.757706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 24 (30),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.9397062937,           !- Vertex 1 Xcoordinate
    -16.5573278126,           !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -19.4117344864,           !- Vertex 2 Xcoordinate
    -15.7488680367,           !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -19.4117344866,           !- Vertex 3 Xcoordinate
    -15.7488680361,           !- Vertex 3 Ycoordinate
    8.7577065579,             !- Vertex 3 Zcoordinate
    -21.9397062844,           !- Vertex 4 Xcoordinate
    -16.557327809,            !- Vertex 4 Ycoordinate
    8.7577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 25 (31),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -25.7701163307,           !- Vertex 1 Xcoordinate
    -17.7823147502,           !- Vertex 1 Ycoordinate
    6.3577065579,             !- Vertex 1 Zcoordinate
    -19.4117344862,           !- Vertex 2 Xcoordinate
    -15.7488680375,           !- Vertex 2 Ycoordinate
    6.3577065579,             !- Vertex 2 Zcoordinate
    -19.4117344864,           !- Vertex 3 Xcoordinate
    -15.7488680367,           !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -25.770116331,            !- Vertex 4 Xcoordinate
    -17.7823147494,           !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 26 (32),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.8047626763,           !- Vertex 1 Xcoordinate
    -14.5754851747,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -25.7701163312,           !- Vertex 2 Xcoordinate
    -17.7823147487,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -25.7701163312,           !- Vertex 3 Xcoordinate
    -17.7823147487,           !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -26.8047626763,           !- Vertex 4 Xcoordinate
    -14.5754851747,           !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 27 (33),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.342385763,            !- Vertex 1 Xcoordinate
    -14.3417216977,           !- Vertex 1 Ycoordinate
    7.5577065579,             !- Vertex 1 Zcoordinate
    -22.6886092717,           !- Vertex 2 Xcoordinate
    -13.2591158803,           !- Vertex 2 Ycoordinate
    7.5577065579,             !- Vertex 2 Zcoordinate
    -22.6886092731,           !- Vertex 3 Xcoordinate
    -13.259115885,            !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -22.3423857643,           !- Vertex 4 Xcoordinate
    -14.3417216995,           !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 28 (34),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.342385763,            !- Vertex 1 Xcoordinate
    -14.3417216977,           !- Vertex 1 Ycoordinate
    7.5577065579,             !- Vertex 1 Zcoordinate
    -22.056642407,            !- Vertex 2 Xcoordinate
    -14.2503393444,           !- Vertex 2 Ycoordinate
    7.5577065579,             !- Vertex 2 Zcoordinate
    -22.4028659157,           !- Vertex 3 Xcoordinate
    -13.1677335269,           !- Vertex 3 Ycoordinate
    7.5577065579,             !- Vertex 3 Zcoordinate
    -22.6886092717,           !- Vertex 4 Xcoordinate
    -13.2591158803,           !- Vertex 4 Ycoordinate
    7.5577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 29 (35),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.056642407,            !- Vertex 1 Xcoordinate
    -14.2503393444,           !- Vertex 1 Ycoordinate
    7.4077065579,             !- Vertex 1 Zcoordinate
    -22.4028659157,           !- Vertex 2 Xcoordinate
    -13.1677335269,           !- Vertex 2 Ycoordinate
    7.4077065579,             !- Vertex 2 Zcoordinate
    -22.4028659157,           !- Vertex 3 Xcoordinate
    -13.1677335269,           !- Vertex 3 Ycoordinate
    7.5577065579,             !- Vertex 3 Zcoordinate
    -22.056642407,            !- Vertex 4 Xcoordinate
    -14.2503393444,           !- Vertex 4 Ycoordinate
    7.5577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 30 (36),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.056642407,            !- Vertex 1 Xcoordinate
    -14.2503393444,           !- Vertex 1 Ycoordinate
    7.4077065579,             !- Vertex 1 Zcoordinate
    -21.770899051,            !- Vertex 2 Xcoordinate
    -14.158956991,            !- Vertex 2 Ycoordinate
    7.4077065579,             !- Vertex 2 Zcoordinate
    -22.1171225597,           !- Vertex 3 Xcoordinate
    -13.0763511736,           !- Vertex 3 Ycoordinate
    7.4077065579,             !- Vertex 3 Zcoordinate
    -22.4028659157,           !- Vertex 4 Xcoordinate
    -13.1677335269,           !- Vertex 4 Ycoordinate
    7.4077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 31 (37),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.770899051,            !- Vertex 1 Xcoordinate
    -14.158956991,            !- Vertex 1 Ycoordinate
    7.2577065579,             !- Vertex 1 Zcoordinate
    -22.1171225597,           !- Vertex 2 Xcoordinate
    -13.0763511736,           !- Vertex 2 Ycoordinate
    7.2577065579,             !- Vertex 2 Zcoordinate
    -22.1171225597,           !- Vertex 3 Xcoordinate
    -13.0763511736,           !- Vertex 3 Ycoordinate
    7.4077065579,             !- Vertex 3 Zcoordinate
    -21.770899051,            !- Vertex 4 Xcoordinate
    -14.158956991,            !- Vertex 4 Ycoordinate
    7.4077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 32 (38),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.770899051,            !- Vertex 1 Xcoordinate
    -14.158956991,            !- Vertex 1 Ycoordinate
    7.2577065579,             !- Vertex 1 Zcoordinate
    -21.485155695,            !- Vertex 2 Xcoordinate
    -14.0675746377,           !- Vertex 2 Ycoordinate
    7.2577065579,             !- Vertex 2 Zcoordinate
    -21.8313792037,           !- Vertex 3 Xcoordinate
    -12.9849688203,           !- Vertex 3 Ycoordinate
    7.2577065579,             !- Vertex 3 Zcoordinate
    -22.1171225597,           !- Vertex 4 Xcoordinate
    -13.0763511736,           !- Vertex 4 Ycoordinate
    7.2577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 33 (39),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.485155695,            !- Vertex 1 Xcoordinate
    -14.0675746377,           !- Vertex 1 Ycoordinate
    7.1077065579,             !- Vertex 1 Zcoordinate
    -21.8313792037,           !- Vertex 2 Xcoordinate
    -12.9849688203,           !- Vertex 2 Ycoordinate
    7.1077065579,             !- Vertex 2 Zcoordinate
    -21.8313792037,           !- Vertex 3 Xcoordinate
    -12.9849688203,           !- Vertex 3 Ycoordinate
    7.2577065579,             !- Vertex 3 Zcoordinate
    -21.485155695,            !- Vertex 4 Xcoordinate
    -14.0675746377,           !- Vertex 4 Ycoordinate
    7.2577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 34 (40),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.485155695,            !- Vertex 1 Xcoordinate
    -14.0675746377,           !- Vertex 1 Ycoordinate
    7.1077065579,             !- Vertex 1 Zcoordinate
    -21.199412339,            !- Vertex 2 Xcoordinate
    -13.9761922844,           !- Vertex 2 Ycoordinate
    7.1077065579,             !- Vertex 2 Zcoordinate
    -21.5456358477,           !- Vertex 3 Xcoordinate
    -12.893586467,            !- Vertex 3 Ycoordinate
    7.1077065579,             !- Vertex 3 Zcoordinate
    -21.8313792037,           !- Vertex 4 Xcoordinate
    -12.9849688203,           !- Vertex 4 Ycoordinate
    7.1077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 35 (41),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.199412339,            !- Vertex 1 Xcoordinate
    -13.9761922844,           !- Vertex 1 Ycoordinate
    6.9577065579,             !- Vertex 1 Zcoordinate
    -21.5456358477,           !- Vertex 2 Xcoordinate
    -12.893586467,            !- Vertex 2 Ycoordinate
    6.9577065579,             !- Vertex 2 Zcoordinate
    -21.5456358477,           !- Vertex 3 Xcoordinate
    -12.893586467,            !- Vertex 3 Ycoordinate
    7.1077065579,             !- Vertex 3 Zcoordinate
    -21.199412339,            !- Vertex 4 Xcoordinate
    -13.9761922844,           !- Vertex 4 Ycoordinate
    7.1077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 36 (42),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.199412339,            !- Vertex 1 Xcoordinate
    -13.9761922844,           !- Vertex 1 Ycoordinate
    6.9577065579,             !- Vertex 1 Zcoordinate
    -20.908014993,            !- Vertex 2 Xcoordinate
    -13.8830017529,           !- Vertex 2 Ycoordinate
    6.9577065579,             !- Vertex 2 Zcoordinate
    -21.2542385017,           !- Vertex 3 Xcoordinate
    -12.8003959354,           !- Vertex 3 Ycoordinate
    6.9577065579,             !- Vertex 3 Zcoordinate
    -21.5456358477,           !- Vertex 4 Xcoordinate
    -12.893586467,            !- Vertex 4 Ycoordinate
    6.9577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 37 (43),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.908014995,            !- Vertex 1 Xcoordinate
    -13.8830017566,           !- Vertex 1 Ycoordinate
    6.8077065579,             !- Vertex 1 Zcoordinate
    -21.2542385037,           !- Vertex 2 Xcoordinate
    -12.8003959391,           !- Vertex 2 Ycoordinate
    6.8077065579,             !- Vertex 2 Zcoordinate
    -21.2542385017,           !- Vertex 3 Xcoordinate
    -12.8003959354,           !- Vertex 3 Ycoordinate
    6.9577065579,             !- Vertex 3 Zcoordinate
    -20.908014993,            !- Vertex 4 Xcoordinate
    -13.8830017529,           !- Vertex 4 Ycoordinate
    6.9577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 38 (44),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.908014995,            !- Vertex 1 Xcoordinate
    -13.8830017566,           !- Vertex 1 Ycoordinate
    6.8077065579,             !- Vertex 1 Zcoordinate
    -20.622271639,            !- Vertex 2 Xcoordinate
    -13.7916194033,           !- Vertex 2 Ycoordinate
    6.8077065579,             !- Vertex 2 Zcoordinate
    -20.9684951477,           !- Vertex 3 Xcoordinate
    -12.7090135858,           !- Vertex 3 Ycoordinate
    6.8077065579,             !- Vertex 3 Zcoordinate
    -21.2542385037,           !- Vertex 4 Xcoordinate
    -12.8003959391,           !- Vertex 4 Ycoordinate
    6.8077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 39 (45),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.622271639,            !- Vertex 1 Xcoordinate
    -13.7916194033,           !- Vertex 1 Ycoordinate
    6.6577065579,             !- Vertex 1 Zcoordinate
    -20.9684951477,           !- Vertex 2 Xcoordinate
    -12.7090135858,           !- Vertex 2 Ycoordinate
    6.6577065579,             !- Vertex 2 Zcoordinate
    -20.9684951477,           !- Vertex 3 Xcoordinate
    -12.7090135858,           !- Vertex 3 Ycoordinate
    6.8077065579,             !- Vertex 3 Zcoordinate
    -20.622271639,            !- Vertex 4 Xcoordinate
    -13.7916194033,           !- Vertex 4 Ycoordinate
    6.8077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 40 (46),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.622271639,            !- Vertex 1 Xcoordinate
    -13.7916194033,           !- Vertex 1 Ycoordinate
    6.6577065579,             !- Vertex 1 Zcoordinate
    -20.336528283,            !- Vertex 2 Xcoordinate
    -13.7002370499,           !- Vertex 2 Ycoordinate
    6.6577065579,             !- Vertex 2 Zcoordinate
    -20.6827517917,           !- Vertex 3 Xcoordinate
    -12.6176312325,           !- Vertex 3 Ycoordinate
    6.6577065579,             !- Vertex 3 Zcoordinate
    -20.9684951477,           !- Vertex 4 Xcoordinate
    -12.7090135858,           !- Vertex 4 Ycoordinate
    6.6577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 41 (47),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.336528283,            !- Vertex 1 Xcoordinate
    -13.7002370499,           !- Vertex 1 Ycoordinate
    6.5077065579,             !- Vertex 1 Zcoordinate
    -20.6827517917,           !- Vertex 2 Xcoordinate
    -12.6176312325,           !- Vertex 2 Ycoordinate
    6.5077065579,             !- Vertex 2 Zcoordinate
    -20.6827517917,           !- Vertex 3 Xcoordinate
    -12.6176312325,           !- Vertex 3 Ycoordinate
    6.6577065579,             !- Vertex 3 Zcoordinate
    -20.336528283,            !- Vertex 4 Xcoordinate
    -13.7002370499,           !- Vertex 4 Ycoordinate
    6.6577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 42 (48),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.336528283,            !- Vertex 1 Xcoordinate
    -13.7002370499,           !- Vertex 1 Ycoordinate
    6.5077065579,             !- Vertex 1 Zcoordinate
    -20.0507849269,           !- Vertex 2 Xcoordinate
    -13.6088546966,           !- Vertex 2 Ycoordinate
    6.5077065579,             !- Vertex 2 Zcoordinate
    -20.3970084357,           !- Vertex 3 Xcoordinate
    -12.5262488792,           !- Vertex 3 Ycoordinate
    6.5077065579,             !- Vertex 3 Zcoordinate
    -20.6827517917,           !- Vertex 4 Xcoordinate
    -12.6176312325,           !- Vertex 4 Ycoordinate
    6.5077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 43 (49),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -25.7701163276,           !- Vertex 1 Xcoordinate
    -17.7823147516,           !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -21.9397062913,           !- Vertex 2 Xcoordinate
    -16.5573278115,           !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -22.6281291204,           !- Vertex 3 Xcoordinate
    -14.4331040526,           !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -26.4557592985,           !- Vertex 4 Xcoordinate
    -15.6572019886,           !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 44 (50),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.4557592985,           !- Vertex 1 Xcoordinate
    -15.6572019886,           !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -22.3423857643,           !- Vertex 2 Xcoordinate
    -14.3417216995,           !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -22.6886092717,           !- Vertex 3 Xcoordinate
    -13.2591158834,           !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -26.8047626766,           !- Vertex 4 Xcoordinate
    -14.57548517,             !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 45 (51),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.6281291172,           !- Vertex 1 Xcoordinate
    -14.4331040515,           !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -22.2830160202,           !- Vertex 2 Xcoordinate
    -15.5122377327,           !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -22.2830160191,           !- Vertex 3 Xcoordinate
    -15.5122377326,           !- Vertex 3 Ycoordinate
    7.8577065579,             !- Vertex 3 Zcoordinate
    -22.628129119,            !- Vertex 4 Xcoordinate
    -14.433104051,            !- Vertex 4 Ycoordinate
    7.8577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 46 (52),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.2830160191,           !- Vertex 1 Xcoordinate
    -15.5122377326,           !- Vertex 1 Ycoordinate
    7.8577065579,             !- Vertex 1 Zcoordinate
    -21.9916186783,           !- Vertex 2 Xcoordinate
    -15.4190472028,           !- Vertex 2 Ycoordinate
    7.8577065579,             !- Vertex 2 Zcoordinate
    -22.3367317783,           !- Vertex 3 Xcoordinate
    -14.3399135212,           !- Vertex 3 Ycoordinate
    7.8577065579,             !- Vertex 3 Zcoordinate
    -22.628129119,            !- Vertex 4 Xcoordinate
    -14.433104051,            !- Vertex 4 Ycoordinate
    7.8577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 47 (53),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.3367317783,           !- Vertex 1 Xcoordinate
    -14.3399135212,           !- Vertex 1 Ycoordinate
    7.8577065579,             !- Vertex 1 Zcoordinate
    -21.9916186783,           !- Vertex 2 Xcoordinate
    -15.4190472028,           !- Vertex 2 Ycoordinate
    7.8577065579,             !- Vertex 2 Zcoordinate
    -21.9916186783,           !- Vertex 3 Xcoordinate
    -15.4190472028,           !- Vertex 3 Ycoordinate
    8.0077065579,             !- Vertex 3 Zcoordinate
    -22.3367317783,           !- Vertex 4 Xcoordinate
    -14.3399135212,           !- Vertex 4 Ycoordinate
    8.0077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 48 (54),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.9916186783,           !- Vertex 1 Xcoordinate
    -15.4190472028,           !- Vertex 1 Ycoordinate
    8.0077065579,             !- Vertex 1 Zcoordinate
    -21.7058753223,           !- Vertex 2 Xcoordinate
    -15.3276648495,           !- Vertex 2 Ycoordinate
    8.0077065579,             !- Vertex 2 Zcoordinate
    -22.0509884223,           !- Vertex 3 Xcoordinate
    -14.2485311678,           !- Vertex 3 Ycoordinate
    8.0077065579,             !- Vertex 3 Zcoordinate
    -22.3367317783,           !- Vertex 4 Xcoordinate
    -14.3399135212,           !- Vertex 4 Ycoordinate
    8.0077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 49 (55),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.0509884223,           !- Vertex 1 Xcoordinate
    -14.2485311678,           !- Vertex 1 Ycoordinate
    8.0077065579,             !- Vertex 1 Zcoordinate
    -21.7058753223,           !- Vertex 2 Xcoordinate
    -15.3276648495,           !- Vertex 2 Ycoordinate
    8.0077065579,             !- Vertex 2 Zcoordinate
    -21.7058753223,           !- Vertex 3 Xcoordinate
    -15.3276648495,           !- Vertex 3 Ycoordinate
    8.1577065579,             !- Vertex 3 Zcoordinate
    -22.0509884223,           !- Vertex 4 Xcoordinate
    -14.2485311678,           !- Vertex 4 Ycoordinate
    8.1577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 50 (56),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.7058753223,           !- Vertex 1 Xcoordinate
    -15.3276648495,           !- Vertex 1 Ycoordinate
    8.1577065579,             !- Vertex 1 Zcoordinate
    -21.4201319663,           !- Vertex 2 Xcoordinate
    -15.2362824961,           !- Vertex 2 Ycoordinate
    8.1577065579,             !- Vertex 2 Zcoordinate
    -21.7652450663,           !- Vertex 3 Xcoordinate
    -14.1571488145,           !- Vertex 3 Ycoordinate
    8.1577065579,             !- Vertex 3 Zcoordinate
    -22.0509884223,           !- Vertex 4 Xcoordinate
    -14.2485311678,           !- Vertex 4 Ycoordinate
    8.1577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 51 (57),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.7652450663,           !- Vertex 1 Xcoordinate
    -14.1571488145,           !- Vertex 1 Ycoordinate
    8.1577065579,             !- Vertex 1 Zcoordinate
    -21.4201319663,           !- Vertex 2 Xcoordinate
    -15.2362824961,           !- Vertex 2 Ycoordinate
    8.1577065579,             !- Vertex 2 Zcoordinate
    -21.4201319663,           !- Vertex 3 Xcoordinate
    -15.2362824961,           !- Vertex 3 Ycoordinate
    8.3077065579,             !- Vertex 3 Zcoordinate
    -21.7652450663,           !- Vertex 4 Xcoordinate
    -14.1571488145,           !- Vertex 4 Ycoordinate
    8.3077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 52 (58),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.4201319663,           !- Vertex 1 Xcoordinate
    -15.2362824961,           !- Vertex 1 Ycoordinate
    8.3077065579,             !- Vertex 1 Zcoordinate
    -21.1343886103,           !- Vertex 2 Xcoordinate
    -15.1449001428,           !- Vertex 2 Ycoordinate
    8.3077065579,             !- Vertex 2 Zcoordinate
    -21.4795017103,           !- Vertex 3 Xcoordinate
    -14.0657664612,           !- Vertex 3 Ycoordinate
    8.3077065579,             !- Vertex 3 Zcoordinate
    -21.7652450663,           !- Vertex 4 Xcoordinate
    -14.1571488145,           !- Vertex 4 Ycoordinate
    8.3077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 53 (59),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.4795017103,           !- Vertex 1 Xcoordinate
    -14.0657664612,           !- Vertex 1 Ycoordinate
    8.3077065579,             !- Vertex 1 Zcoordinate
    -21.1343886103,           !- Vertex 2 Xcoordinate
    -15.1449001428,           !- Vertex 2 Ycoordinate
    8.3077065579,             !- Vertex 2 Zcoordinate
    -21.1343886103,           !- Vertex 3 Xcoordinate
    -15.1449001428,           !- Vertex 3 Ycoordinate
    8.4577065579,             !- Vertex 3 Zcoordinate
    -21.4795017103,           !- Vertex 4 Xcoordinate
    -14.0657664612,           !- Vertex 4 Ycoordinate
    8.4577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 54 (60),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.1343886103,           !- Vertex 1 Xcoordinate
    -15.1449001428,           !- Vertex 1 Ycoordinate
    8.4577065579,             !- Vertex 1 Zcoordinate
    -20.8486452543,           !- Vertex 2 Xcoordinate
    -15.0535177895,           !- Vertex 2 Ycoordinate
    8.4577065579,             !- Vertex 2 Zcoordinate
    -21.1937583542,           !- Vertex 3 Xcoordinate
    -13.9743841079,           !- Vertex 3 Ycoordinate
    8.4577065579,             !- Vertex 3 Zcoordinate
    -21.4795017103,           !- Vertex 4 Xcoordinate
    -14.0657664612,           !- Vertex 4 Ycoordinate
    8.4577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 55 (61),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.1937583542,           !- Vertex 1 Xcoordinate
    -13.9743841079,           !- Vertex 1 Ycoordinate
    8.4577065579,             !- Vertex 1 Zcoordinate
    -20.8486452543,           !- Vertex 2 Xcoordinate
    -15.0535177895,           !- Vertex 2 Ycoordinate
    8.4577065579,             !- Vertex 2 Zcoordinate
    -20.8486452543,           !- Vertex 3 Xcoordinate
    -15.0535177895,           !- Vertex 3 Ycoordinate
    8.6077065579,             !- Vertex 3 Zcoordinate
    -21.1937583542,           !- Vertex 4 Xcoordinate
    -13.9743841079,           !- Vertex 4 Ycoordinate
    8.6077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 56 (62),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.8486452543,           !- Vertex 1 Xcoordinate
    -15.0535177895,           !- Vertex 1 Ycoordinate
    8.6077065579,             !- Vertex 1 Zcoordinate
    -20.5629018983,           !- Vertex 2 Xcoordinate
    -14.9621354362,           !- Vertex 2 Ycoordinate
    8.6077065579,             !- Vertex 2 Zcoordinate
    -20.9080149982,           !- Vertex 3 Xcoordinate
    -13.8830017545,           !- Vertex 3 Ycoordinate
    8.6077065579,             !- Vertex 3 Zcoordinate
    -21.1937583542,           !- Vertex 4 Xcoordinate
    -13.9743841079,           !- Vertex 4 Ycoordinate
    8.6077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 57 (63),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.9080149982,           !- Vertex 1 Xcoordinate
    -13.8830017545,           !- Vertex 1 Ycoordinate
    8.6077065579,             !- Vertex 1 Zcoordinate
    -20.5629018983,           !- Vertex 2 Xcoordinate
    -14.9621354362,           !- Vertex 2 Ycoordinate
    8.6077065579,             !- Vertex 2 Zcoordinate
    -20.5629018918,           !- Vertex 3 Xcoordinate
    -14.9621354236,           !- Vertex 3 Ycoordinate
    8.757706558,              !- Vertex 3 Zcoordinate
    -20.9080149887,           !- Vertex 4 Xcoordinate
    -13.8830017515,           !- Vertex 4 Ycoordinate
    8.757706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 58 (64),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.5629018918,           !- Vertex 1 Xcoordinate
    -14.9621354236,           !- Vertex 1 Ycoordinate
    8.757706558,              !- Vertex 1 Zcoordinate
    -19.5100235554,           !- Vertex 2 Xcoordinate
    -14.6254189262,           !- Vertex 2 Ycoordinate
    8.757706558,              !- Vertex 2 Zcoordinate
    -19.6112590581,           !- Vertex 3 Xcoordinate
    -13.468291819,            !- Vertex 3 Ycoordinate
    8.757706558,              !- Vertex 3 Zcoordinate
    -20.9080149852,           !- Vertex 4 Xcoordinate
    -13.8830017504,           !- Vertex 4 Ycoordinate
    8.757706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 59 (65),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.9397062919,           !- Vertex 1 Xcoordinate
    -16.5573278106,           !- Vertex 1 Ycoordinate
    8.757706558,              !- Vertex 1 Zcoordinate
    -19.4117344959,           !- Vertex 2 Xcoordinate
    -15.7488680322,           !- Vertex 2 Ycoordinate
    8.757706558,              !- Vertex 2 Zcoordinate
    -19.5100235554,           !- Vertex 3 Xcoordinate
    -14.6254189262,           !- Vertex 3 Ycoordinate
    8.757706558,              !- Vertex 3 Zcoordinate
    -22.2830160191,           !- Vertex 4 Xcoordinate
    -15.5122377326,           !- Vertex 4 Ycoordinate
    8.757706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 60 (66),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.2830160202,           !- Vertex 1 Xcoordinate
    -15.5122377327,           !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -21.9397062909,           !- Vertex 2 Xcoordinate
    -16.5573278115,           !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -21.9397062882,           !- Vertex 3 Xcoordinate
    -16.5573278094,           !- Vertex 3 Ycoordinate
    8.757706558,              !- Vertex 3 Zcoordinate
    -22.2830160191,           !- Vertex 4 Xcoordinate
    -15.5122377326,           !- Vertex 4 Ycoordinate
    8.757706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 61 (67),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.562901901,            !- Vertex 1 Xcoordinate
    -14.962135428,            !- Vertex 1 Ycoordinate
    8.607706558,              !- Vertex 1 Zcoordinate
    -20.8486452569,           !- Vertex 2 Xcoordinate
    -15.0535177816,           !- Vertex 2 Ycoordinate
    8.607706558,              !- Vertex 2 Zcoordinate
    -20.8486452574,           !- Vertex 3 Xcoordinate
    -15.0535177802,           !- Vertex 3 Ycoordinate
    8.757706558,              !- Vertex 3 Zcoordinate
    -20.5629018919,           !- Vertex 4 Xcoordinate
    -14.9621354236,           !- Vertex 4 Ycoordinate
    8.757706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 62 (68),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.8486452565,           !- Vertex 1 Xcoordinate
    -15.0535177829,           !- Vertex 1 Ycoordinate
    8.457706558,              !- Vertex 1 Zcoordinate
    -21.1343886124,           !- Vertex 2 Xcoordinate
    -15.1449001365,           !- Vertex 2 Ycoordinate
    8.457706558,              !- Vertex 2 Zcoordinate
    -21.1343886133,           !- Vertex 3 Xcoordinate
    -15.1449001338,           !- Vertex 3 Ycoordinate
    8.757706558,              !- Vertex 3 Zcoordinate
    -20.8486452574,           !- Vertex 4 Xcoordinate
    -15.0535177802,           !- Vertex 4 Ycoordinate
    8.757706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 63 (69),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.134388612,            !- Vertex 1 Xcoordinate
    -15.1449001378,           !- Vertex 1 Ycoordinate
    8.307706558,              !- Vertex 1 Zcoordinate
    -21.4201319679,           !- Vertex 2 Xcoordinate
    -15.2362824914,           !- Vertex 2 Ycoordinate
    8.3077065579,             !- Vertex 2 Zcoordinate
    -21.4201319692,           !- Vertex 3 Xcoordinate
    -15.2362824873,           !- Vertex 3 Ycoordinate
    8.7577065579,             !- Vertex 3 Zcoordinate
    -21.1343886133,           !- Vertex 4 Xcoordinate
    -15.1449001338,           !- Vertex 4 Ycoordinate
    8.757706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 64 (70),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.4201319674,           !- Vertex 1 Xcoordinate
    -15.2362824927,           !- Vertex 1 Ycoordinate
    8.1577065579,             !- Vertex 1 Zcoordinate
    -21.7058753234,           !- Vertex 2 Xcoordinate
    -15.3276648463,           !- Vertex 2 Ycoordinate
    8.1577065579,             !- Vertex 2 Zcoordinate
    -21.7058753252,           !- Vertex 3 Xcoordinate
    -15.3276648409,           !- Vertex 3 Ycoordinate
    8.7577065579,             !- Vertex 3 Zcoordinate
    -21.4201319692,           !- Vertex 4 Xcoordinate
    -15.2362824873,           !- Vertex 4 Ycoordinate
    8.7577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 65 (71),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.7058753229,           !- Vertex 1 Xcoordinate
    -15.3276648476,           !- Vertex 1 Ycoordinate
    8.0077065579,             !- Vertex 1 Zcoordinate
    -21.9916186789,           !- Vertex 2 Xcoordinate
    -15.4190472012,           !- Vertex 2 Ycoordinate
    8.0077065579,             !- Vertex 2 Zcoordinate
    -21.9916186811,           !- Vertex 3 Xcoordinate
    -15.4190471944,           !- Vertex 3 Ycoordinate
    8.7577065579,             !- Vertex 3 Zcoordinate
    -21.7058753252,           !- Vertex 4 Xcoordinate
    -15.3276648409,           !- Vertex 4 Ycoordinate
    8.7577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 2 - Surface 66 (72),    !- Name
    Transmittance schedule for res1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.9916186784,           !- Vertex 1 Xcoordinate
    -15.4190472025,           !- Vertex 1 Ycoordinate
    7.8577065579,             !- Vertex 1 Zcoordinate
    -22.2830160191,           !- Vertex 2 Xcoordinate
    -15.5122377326,           !- Vertex 2 Ycoordinate
    7.8577065579,             !- Vertex 2 Zcoordinate
    -22.2830160218,           !- Vertex 3 Xcoordinate
    -15.5122377245,           !- Vertex 3 Ycoordinate
    8.7577065579,             !- Vertex 3 Zcoordinate
    -21.9916186811,           !- Vertex 4 Xcoordinate
    -15.4190471944,           !- Vertex 4 Ycoordinate
    8.7577065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 5 - Surface 1 (73),    !- Name
    Transmittance schedule for res1 - Component block 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.4757744695,            !- Vertex 1 Xcoordinate
    -44.4675152475,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -12.3502539273,           !- Vertex 2 Xcoordinate
    -44.9275596514,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -13.2759408068,           !- Vertex 3 Xcoordinate
    -36.5857609488,           !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -9.6147964913,            !- Vertex 4 Xcoordinate
    -36.1794848712,           !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 5 - Surface 2 (74),    !- Name
    Transmittance schedule for res1 - Component block 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.3502539273,           !- Vertex 1 Xcoordinate
    -44.9275596514,           !- Vertex 1 Ycoordinate
    10.9577065643,            !- Vertex 1 Zcoordinate
    -8.4757744695,            !- Vertex 2 Xcoordinate
    -44.4675152475,           !- Vertex 2 Ycoordinate
    10.9577065643,            !- Vertex 2 Zcoordinate
    -9.6147964913,            !- Vertex 3 Xcoordinate
    -36.1794848712,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    -13.2759408068,           !- Vertex 4 Xcoordinate
    -36.5857609488,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 5 - Surface 3 (75),    !- Name
    Transmittance schedule for res1 - Component block 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.2759408068,           !- Vertex 1 Xcoordinate
    -36.5857609488,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -12.3502539273,           !- Vertex 2 Xcoordinate
    -44.9275596514,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -12.3502539273,           !- Vertex 3 Xcoordinate
    -44.9275596514,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    -13.2759408068,           !- Vertex 4 Xcoordinate
    -36.5857609488,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 5 - Surface 4 (76),    !- Name
    Transmittance schedule for res1 - Component block 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.6147964913,            !- Vertex 1 Xcoordinate
    -36.1794848712,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -13.2759408068,           !- Vertex 2 Xcoordinate
    -36.5857609488,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -13.2759408068,           !- Vertex 3 Xcoordinate
    -36.5857609488,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    -9.6147964913,            !- Vertex 4 Xcoordinate
    -36.1794848712,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 5 - Surface 5 (77),    !- Name
    Transmittance schedule for res1 - Component block 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.4757744695,            !- Vertex 1 Xcoordinate
    -44.4675152475,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -9.6147964913,            !- Vertex 2 Xcoordinate
    -36.1794848712,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -9.6147964913,            !- Vertex 3 Xcoordinate
    -36.1794848712,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    -8.4757744695,            !- Vertex 4 Xcoordinate
    -44.4675152475,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 5 - Surface 6 (78),    !- Name
    Transmittance schedule for res1 - Component block 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.3502539273,           !- Vertex 1 Xcoordinate
    -44.9275596514,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -8.4757744695,            !- Vertex 2 Xcoordinate
    -44.4675152475,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -8.4757744695,            !- Vertex 3 Xcoordinate
    -44.4675152475,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    -12.3502539273,           !- Vertex 4 Xcoordinate
    -44.9275596514,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 7 - Surface 1 (79),    !- Name
    Transmittance schedule for res1 - Component block 7,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.669585125,              !- Vertex 1 Xcoordinate
    -49.5581771835,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -4.465136131,             !- Vertex 2 Xcoordinate
    -49.2770747476,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -3.7973109728,            !- Vertex 3 Xcoordinate
    -33.0468188494,           !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    2.4128985284,             !- Vertex 4 Xcoordinate
    -33.3362596439,           !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 7 - Surface 2 (80),    !- Name
    Transmittance schedule for res1 - Component block 7,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.465136131,             !- Vertex 1 Xcoordinate
    -49.2770747476,           !- Vertex 1 Ycoordinate
    10.9577065643,            !- Vertex 1 Zcoordinate
    1.669585125,              !- Vertex 2 Xcoordinate
    -49.5581771835,           !- Vertex 2 Ycoordinate
    10.9577065643,            !- Vertex 2 Zcoordinate
    2.4128985284,             !- Vertex 3 Xcoordinate
    -33.3362596439,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    -3.7973109728,            !- Vertex 4 Xcoordinate
    -33.0468188494,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 7 - Surface 3 (81),    !- Name
    Transmittance schedule for res1 - Component block 7,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.465136131,             !- Vertex 1 Xcoordinate
    -49.2770747476,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    1.669585125,              !- Vertex 2 Xcoordinate
    -49.5581771835,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    1.669585125,              !- Vertex 3 Xcoordinate
    -49.5581771835,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    -4.465136131,             !- Vertex 4 Xcoordinate
    -49.2770747476,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 7 - Surface 4 (82),    !- Name
    Transmittance schedule for res1 - Component block 7,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.669585125,              !- Vertex 1 Xcoordinate
    -49.5581771835,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    2.4128985284,             !- Vertex 2 Xcoordinate
    -33.3362596439,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    2.4128985284,             !- Vertex 3 Xcoordinate
    -33.3362596439,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    1.669585125,              !- Vertex 4 Xcoordinate
    -49.5581771835,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 7 - Surface 5 (83),    !- Name
    Transmittance schedule for res1 - Component block 7,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.4128985284,             !- Vertex 1 Xcoordinate
    -33.3362596439,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -3.7973109728,            !- Vertex 2 Xcoordinate
    -33.0468188494,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -3.7973109728,            !- Vertex 3 Xcoordinate
    -33.0468188494,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    2.4128985284,             !- Vertex 4 Xcoordinate
    -33.3362596439,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 7 - Surface 6 (84),    !- Name
    Transmittance schedule for res1 - Component block 7,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.7973109728,            !- Vertex 1 Xcoordinate
    -33.0468188494,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -4.465136131,             !- Vertex 2 Xcoordinate
    -49.2770747476,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -4.465136131,             !- Vertex 3 Xcoordinate
    -49.2770747476,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    -3.7973109728,            !- Vertex 4 Xcoordinate
    -33.0468188494,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 8 - Surface 1 (85),    !- Name
    Transmittance schedule for res1 - Component block 8,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.1660515281,            !- Vertex 1 Xcoordinate
    -27.8174176407,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    8.0430937267,             !- Vertex 2 Xcoordinate
    -27.873147613,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    8.0503857673,             !- Vertex 3 Xcoordinate
    -26.5768180963,           !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    12.1717103594,            !- Vertex 4 Xcoordinate
    -26.5959107925,           !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 8 - Surface 2 (86),    !- Name
    Transmittance schedule for res1 - Component block 8,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.104578891,             !- Vertex 1 Xcoordinate
    -39.2024362382,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    7.9796852172,             !- Vertex 2 Xcoordinate
    -39.145482254,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    8.0430937267,             !- Vertex 3 Xcoordinate
    -27.873147613,            !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    18.1690776998,            !- Vertex 4 Xcoordinate
    -27.7362748064,           !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 8 - Surface 3 (87),    !- Name
    Transmittance schedule for res1 - Component block 8,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.1134647315,            !- Vertex 1 Xcoordinate
    -39.1687353564,           !- Vertex 1 Ycoordinate
    10.9577065643,            !- Vertex 1 Zcoordinate
    18.1045788867,            !- Vertex 2 Xcoordinate
    -39.2024362392,           !- Vertex 2 Ycoordinate
    10.9577065643,            !- Vertex 2 Zcoordinate
    18.1690776985,            !- Vertex 3 Xcoordinate
    -27.7362748083,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    12.1660515293,            !- Vertex 4 Xcoordinate
    -27.817417637,            !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 8 - Surface 4 (88),    !- Name
    Transmittance schedule for res1 - Component block 8,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.9796852262,             !- Vertex 1 Xcoordinate
    -39.1454822494,           !- Vertex 1 Ycoordinate
    10.9577065643,            !- Vertex 1 Zcoordinate
    12.1134647315,            !- Vertex 2 Xcoordinate
    -39.1687353564,           !- Vertex 2 Ycoordinate
    10.9577065643,            !- Vertex 2 Zcoordinate
    12.1717103555,            !- Vertex 3 Xcoordinate
    -26.5959107946,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    8.0503857702,             !- Vertex 4 Xcoordinate
    -26.5768180982,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 8 - Surface 5 (89),    !- Name
    Transmittance schedule for res1 - Component block 8,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.1690776998,            !- Vertex 1 Xcoordinate
    -27.7362748064,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    12.1660515293,            !- Vertex 2 Xcoordinate
    -27.8174176407,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    12.1660515293,            !- Vertex 3 Xcoordinate
    -27.8174176407,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    18.1690776998,            !- Vertex 4 Xcoordinate
    -27.7362748064,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 8 - Surface 6 (90),    !- Name
    Transmittance schedule for res1 - Component block 8,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.1660515293,            !- Vertex 1 Xcoordinate
    -27.8174176407,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    12.1717103555,            !- Vertex 2 Xcoordinate
    -26.5959107946,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    12.1717103555,            !- Vertex 3 Xcoordinate
    -26.5959107946,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    12.1660515293,            !- Vertex 4 Xcoordinate
    -27.8174176407,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 8 - Surface 7 (91),    !- Name
    Transmittance schedule for res1 - Component block 8,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.1717103555,            !- Vertex 1 Xcoordinate
    -26.5959107946,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    8.0503857716,             !- Vertex 2 Xcoordinate
    -26.5768180983,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    8.0503857716,             !- Vertex 3 Xcoordinate
    -26.5768180983,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    12.1717103555,            !- Vertex 4 Xcoordinate
    -26.5959107946,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 8 - Surface 8 (92),    !- Name
    Transmittance schedule for res1 - Component block 8,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.0503857716,             !- Vertex 1 Xcoordinate
    -26.5768180983,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    7.9796852221,             !- Vertex 2 Xcoordinate
    -39.1454822511,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    7.9796852221,             !- Vertex 3 Xcoordinate
    -39.1454822511,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    8.0503857716,             !- Vertex 4 Xcoordinate
    -26.5768180983,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 8 - Surface 9 (93),    !- Name
    Transmittance schedule for res1 - Component block 8,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.9796852221,             !- Vertex 1 Xcoordinate
    -39.1454822511,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    18.1045788871,            !- Vertex 2 Xcoordinate
    -39.202436239,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    18.1045788871,            !- Vertex 3 Xcoordinate
    -39.202436239,            !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    7.9796852221,             !- Vertex 4 Xcoordinate
    -39.1454822511,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 8 - Surface 10 (94),    !- Name
    Transmittance schedule for res1 - Component block 8,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.1045788871,            !- Vertex 1 Xcoordinate
    -39.202436239,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    18.1690776998,            !- Vertex 2 Xcoordinate
    -27.7362748064,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    18.1690776998,            !- Vertex 3 Xcoordinate
    -27.7362748064,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    18.1045788871,            !- Vertex 4 Xcoordinate
    -39.202436239,            !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 9 - Surface 1 (95),    !- Name
    Transmittance schedule for res1 - Component block 9,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.9474799668,            !- Vertex 1 Xcoordinate
    -20.1920990151,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    6.0262046212,             !- Vertex 2 Xcoordinate
    -20.787654691,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    5.7129026288,             !- Vertex 3 Xcoordinate
    -17.1466024044,           !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    12.6329760361,            !- Vertex 4 Xcoordinate
    -16.5370783514,           !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 9 - Surface 2 (96),    !- Name
    Transmittance schedule for res1 - Component block 9,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.0262046212,             !- Vertex 1 Xcoordinate
    -20.787654691,            !- Vertex 1 Ycoordinate
    10.9577065643,            !- Vertex 1 Zcoordinate
    12.9474799668,            !- Vertex 2 Xcoordinate
    -20.1920990151,           !- Vertex 2 Ycoordinate
    10.9577065643,            !- Vertex 2 Zcoordinate
    12.6329760361,            !- Vertex 3 Xcoordinate
    -16.5370783514,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    5.7129026288,             !- Vertex 4 Xcoordinate
    -17.1466024044,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 9 - Surface 3 (97),    !- Name
    Transmittance schedule for res1 - Component block 9,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.7129026288,             !- Vertex 1 Xcoordinate
    -17.1466024044,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    6.0262046212,             !- Vertex 2 Xcoordinate
    -20.787654691,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    6.0262046212,             !- Vertex 3 Xcoordinate
    -20.787654691,            !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    5.7129026288,             !- Vertex 4 Xcoordinate
    -17.1466024044,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 9 - Surface 4 (98),    !- Name
    Transmittance schedule for res1 - Component block 9,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.0262046212,             !- Vertex 1 Xcoordinate
    -20.787654691,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    12.9474799668,            !- Vertex 2 Xcoordinate
    -20.1920990151,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    12.9474799668,            !- Vertex 3 Xcoordinate
    -20.1920990151,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    6.0262046212,             !- Vertex 4 Xcoordinate
    -20.787654691,            !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 9 - Surface 5 (99),    !- Name
    Transmittance schedule for res1 - Component block 9,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.9474799668,            !- Vertex 1 Xcoordinate
    -20.1920990151,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    12.6329760361,            !- Vertex 2 Xcoordinate
    -16.5370783514,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    12.6329760361,            !- Vertex 3 Xcoordinate
    -16.5370783514,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    12.9474799668,            !- Vertex 4 Xcoordinate
    -20.1920990151,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 9 - Surface 6 (100),    !- Name
    Transmittance schedule for res1 - Component block 9,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.6329760361,            !- Vertex 1 Xcoordinate
    -16.5370783514,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    5.7129026288,             !- Vertex 2 Xcoordinate
    -17.1466024044,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    5.7129026288,             !- Vertex 3 Xcoordinate
    -17.1466024044,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    12.6329760361,            !- Vertex 4 Xcoordinate
    -16.5370783514,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 10 - Surface 1 (101),    !- Name
    Transmittance schedule for res1 - Component block 10,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.629582318,            !- Vertex 1 Xcoordinate
    -28.315490379,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -12.7327581856,           !- Vertex 2 Xcoordinate
    -28.5099808949,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -12.882747679,            !- Vertex 3 Xcoordinate
    -26.6113143903,           !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -10.6964592104,           !- Vertex 4 Xcoordinate
    -26.4386035388,           !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 10 - Surface 2 (102),    !- Name
    Transmittance schedule for res1 - Component block 10,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.4753740912,            !- Vertex 1 Xcoordinate
    -31.8169649279,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -12.444659067,            !- Vertex 2 Xcoordinate
    -32.1569306525,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -12.7327581856,           !- Vertex 3 Xcoordinate
    -28.5099808949,           !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -8.814691986,             !- Vertex 4 Xcoordinate
    -28.1476589757,           !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 10 - Surface 3 (103),    !- Name
    Transmittance schedule for res1 - Component block 10,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.4986437382,           !- Vertex 1 Xcoordinate
    -31.9902561794,           !- Vertex 1 Ycoordinate
    10.9577065643,            !- Vertex 1 Zcoordinate
    -8.4753740875,            !- Vertex 2 Xcoordinate
    -31.8169649347,           !- Vertex 2 Ycoordinate
    10.9577065643,            !- Vertex 2 Zcoordinate
    -8.814691984,             !- Vertex 3 Xcoordinate
    -28.1476589717,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    -10.6295823192,           !- Vertex 4 Xcoordinate
    -28.3154903786,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 10 - Surface 4 (104),    !- Name
    Transmittance schedule for res1 - Component block 10,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.4446590712,           !- Vertex 1 Xcoordinate
    -32.1569306606,           !- Vertex 1 Ycoordinate
    10.9577065643,            !- Vertex 1 Zcoordinate
    -10.4986437382,           !- Vertex 2 Xcoordinate
    -31.9902561794,           !- Vertex 2 Ycoordinate
    10.9577065643,            !- Vertex 2 Zcoordinate
    -10.6964592066,           !- Vertex 3 Xcoordinate
    -26.4386035431,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    -12.8827476828,           !- Vertex 4 Xcoordinate
    -26.6113143921,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 10 - Surface 5 (105),    !- Name
    Transmittance schedule for res1 - Component block 10,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.4446590692,           !- Vertex 1 Xcoordinate
    -32.1569306564,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -8.4753740909,            !- Vertex 2 Xcoordinate
    -31.8169649312,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -8.4753740909,            !- Vertex 3 Xcoordinate
    -31.8169649312,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    -12.4446590692,           !- Vertex 4 Xcoordinate
    -32.1569306564,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 10 - Surface 6 (106),    !- Name
    Transmittance schedule for res1 - Component block 10,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.4753740909,            !- Vertex 1 Xcoordinate
    -31.8169649312,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -8.814691986,             !- Vertex 2 Xcoordinate
    -28.1476589757,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -8.814691986,             !- Vertex 3 Xcoordinate
    -28.1476589757,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    -8.4753740909,            !- Vertex 4 Xcoordinate
    -31.8169649312,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 10 - Surface 7 (107),    !- Name
    Transmittance schedule for res1 - Component block 10,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.814691986,             !- Vertex 1 Xcoordinate
    -28.1476589757,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -10.6295823192,           !- Vertex 2 Xcoordinate
    -28.3154903791,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -10.6295823192,           !- Vertex 3 Xcoordinate
    -28.3154903791,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    -8.814691986,             !- Vertex 4 Xcoordinate
    -28.1476589757,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 10 - Surface 8 (108),    !- Name
    Transmittance schedule for res1 - Component block 10,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.6295823192,           !- Vertex 1 Xcoordinate
    -28.3154903791,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -10.6964592066,           !- Vertex 2 Xcoordinate
    -26.4386035431,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -10.6964592066,           !- Vertex 3 Xcoordinate
    -26.4386035431,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    -10.6295823192,           !- Vertex 4 Xcoordinate
    -28.3154903791,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 10 - Surface 9 (109),    !- Name
    Transmittance schedule for res1 - Component block 10,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.6964592066,           !- Vertex 1 Xcoordinate
    -26.4386035431,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -12.8827476781,           !- Vertex 2 Xcoordinate
    -26.6113143887,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -12.8827476781,           !- Vertex 3 Xcoordinate
    -26.6113143887,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    -10.6964592066,           !- Vertex 4 Xcoordinate
    -26.4386035431,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 10 - Surface 10 (110),    !- Name
    Transmittance schedule for res1 - Component block 10,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.8827476781,           !- Vertex 1 Xcoordinate
    -26.6113143887,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -12.4446590692,           !- Vertex 2 Xcoordinate
    -32.1569306564,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -12.4446590692,           !- Vertex 3 Xcoordinate
    -32.1569306564,           !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    -12.8827476781,           !- Vertex 4 Xcoordinate
    -26.6113143887,           !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 11 - Surface 1 (111),    !- Name
    Transmittance schedule for res1 - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    20.8134105153,            !- Vertex 1 Xcoordinate
    0.3331739278,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    17.5507335643,            !- Vertex 2 Xcoordinate
    0.2758708147,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    17.2576315821,            !- Vertex 3 Xcoordinate
    12.3790547678,            !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    20.411447621,             !- Vertex 4 Xcoordinate
    12.5108086826,            !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 11 - Surface 2 (112),    !- Name
    Transmittance schedule for res1 - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.8721611737,            !- Vertex 1 Xcoordinate
    12.1877230963,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    23.3550381971,            !- Vertex 2 Xcoordinate
    12.1601039977,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    23.2722163025,            !- Vertex 3 Xcoordinate
    16.077608632,             !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    24.8011034723,            !- Vertex 4 Xcoordinate
    16.0909372294,            !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 11 - Surface 3 (113),    !- Name
    Transmittance schedule for res1 - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.5125339021,            !- Vertex 1 Xcoordinate
    4.7105019688,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    22.1284345925,            !- Vertex 2 Xcoordinate
    4.6504002039,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    21.9279418484,            !- Vertex 3 Xcoordinate
    16.0658894591,            !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    23.2722163025,            !- Vertex 4 Xcoordinate
    16.077608632,             !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 11 - Surface 4 (114),    !- Name
    Transmittance schedule for res1 - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    22.203830089,             !- Vertex 1 Xcoordinate
    0.3575941727,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    20.8134105115,            !- Vertex 2 Xcoordinate
    0.3331739287,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    20.2945705034,            !- Vertex 3 Xcoordinate
    16.0516499852,            !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    21.9279418531,            !- Vertex 4 Xcoordinate
    16.0658894579,            !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 11 - Surface 5 (115),    !- Name
    Transmittance schedule for res1 - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.550733565,             !- Vertex 1 Xcoordinate
    0.2758708178,             !- Vertex 1 Ycoordinate
    10.9577065643,            !- Vertex 1 Zcoordinate
    22.2038300891,            !- Vertex 2 Xcoordinate
    0.3575941715,             !- Vertex 2 Ycoordinate
    10.9577065643,            !- Vertex 2 Zcoordinate
    22.1284345914,            !- Vertex 3 Xcoordinate
    4.6504002067,             !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    17.4497158936,            !- Vertex 4 Xcoordinate
    4.4472361585,             !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 11 - Surface 6 (116),    !- Name
    Transmittance schedule for res1 - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.4497158936,            !- Vertex 1 Xcoordinate
    4.4472361585,             !- Vertex 1 Ycoordinate
    10.9577065643,            !- Vertex 1 Zcoordinate
    23.5125339063,            !- Vertex 2 Xcoordinate
    4.710501965,              !- Vertex 2 Ycoordinate
    10.9577065643,            !- Vertex 2 Zcoordinate
    23.3550381932,            !- Vertex 3 Xcoordinate
    12.1601039965,            !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    17.2656185224,            !- Vertex 4 Xcoordinate
    12.0492466081,            !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 11 - Surface 7 (117),    !- Name
    Transmittance schedule for res1 - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    20.4114476159,            !- Vertex 1 Xcoordinate
    12.5108086775,            !- Vertex 1 Ycoordinate
    10.9577065643,            !- Vertex 1 Zcoordinate
    24.8628939667,            !- Vertex 2 Xcoordinate
    12.6967724299,            !- Vertex 2 Ycoordinate
    10.9577065643,            !- Vertex 2 Zcoordinate
    24.8011034702,            !- Vertex 3 Xcoordinate
    16.090937227,             !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    20.294570512,             !- Vertex 4 Xcoordinate
    16.0516499758,            !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 11 - Surface 8 (118),    !- Name
    Transmittance schedule for res1 - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.2656185222,            !- Vertex 1 Xcoordinate
    12.0492466084,            !- Vertex 1 Ycoordinate
    10.9577065643,            !- Vertex 1 Zcoordinate
    24.8721611688,            !- Vertex 2 Xcoordinate
    12.1877230942,            !- Vertex 2 Ycoordinate
    10.9577065643,            !- Vertex 2 Zcoordinate
    24.8628939667,            !- Vertex 3 Xcoordinate
    12.6967724299,            !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    17.2576315838,            !- Vertex 4 Xcoordinate
    12.3790547671,            !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 11 - Surface 9 (119),    !- Name
    Transmittance schedule for res1 - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.8011034744,            !- Vertex 1 Xcoordinate
    16.0909372306,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    20.2945705061,            !- Vertex 2 Xcoordinate
    16.0516499809,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    20.2945705061,            !- Vertex 3 Xcoordinate
    16.0516499809,            !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    24.8011034744,            !- Vertex 4 Xcoordinate
    16.0909372306,            !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 11 - Surface 10 (120),    !- Name
    Transmittance schedule for res1 - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    20.2945705061,            !- Vertex 1 Xcoordinate
    16.0516499809,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    20.411447621,             !- Vertex 2 Xcoordinate
    12.5108086819,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    20.411447621,             !- Vertex 3 Xcoordinate
    12.5108086819,            !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    20.2945705061,            !- Vertex 4 Xcoordinate
    16.0516499809,            !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 11 - Surface 11 (121),    !- Name
    Transmittance schedule for res1 - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    20.411447621,             !- Vertex 1 Xcoordinate
    12.5108086819,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    17.2576315845,            !- Vertex 2 Xcoordinate
    12.3790547678,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    17.2576315845,            !- Vertex 3 Xcoordinate
    12.3790547678,            !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    20.411447621,             !- Vertex 4 Xcoordinate
    12.5108086819,            !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 11 - Surface 12 (122),    !- Name
    Transmittance schedule for res1 - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.2576315845,            !- Vertex 1 Xcoordinate
    12.3790547678,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    17.550733565,             !- Vertex 2 Xcoordinate
    0.2758708156,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    17.550733565,             !- Vertex 3 Xcoordinate
    0.2758708156,             !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    17.2576315845,            !- Vertex 4 Xcoordinate
    12.3790547678,            !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 11 - Surface 13 (123),    !- Name
    Transmittance schedule for res1 - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.550733565,             !- Vertex 1 Xcoordinate
    0.2758708156,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    22.2038300914,            !- Vertex 2 Xcoordinate
    0.3575941745,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    22.2038300914,            !- Vertex 3 Xcoordinate
    0.3575941745,             !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    17.550733565,             !- Vertex 4 Xcoordinate
    0.2758708156,             !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 11 - Surface 14 (124),    !- Name
    Transmittance schedule for res1 - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    22.2038300914,            !- Vertex 1 Xcoordinate
    0.3575941745,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    22.1284345938,            !- Vertex 2 Xcoordinate
    4.6504002036,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    22.1284345938,            !- Vertex 3 Xcoordinate
    4.6504002036,             !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    22.2038300914,            !- Vertex 4 Xcoordinate
    0.3575941745,             !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 11 - Surface 15 (125),    !- Name
    Transmittance schedule for res1 - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    22.1284345938,            !- Vertex 1 Xcoordinate
    4.6504002036,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    23.5125339069,            !- Vertex 2 Xcoordinate
    4.7105019653,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    23.5125339069,            !- Vertex 3 Xcoordinate
    4.7105019653,             !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    22.1284345938,            !- Vertex 4 Xcoordinate
    4.6504002036,             !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 11 - Surface 16 (126),    !- Name
    Transmittance schedule for res1 - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.5125339069,            !- Vertex 1 Xcoordinate
    4.7105019653,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    23.3550381911,            !- Vertex 2 Xcoordinate
    12.1601039966,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    23.3550381911,            !- Vertex 3 Xcoordinate
    12.1601039966,            !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    23.5125339069,            !- Vertex 4 Xcoordinate
    4.7105019653,             !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 11 - Surface 17 (127),    !- Name
    Transmittance schedule for res1 - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.3550381911,            !- Vertex 1 Xcoordinate
    12.1601039966,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    24.8721611709,            !- Vertex 2 Xcoordinate
    12.1877230973,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    24.8721611709,            !- Vertex 3 Xcoordinate
    12.1877230973,            !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    23.3550381911,            !- Vertex 4 Xcoordinate
    12.1601039966,            !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 11 - Surface 18 (128),    !- Name
    Transmittance schedule for res1 - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.8721611709,            !- Vertex 1 Xcoordinate
    12.1877230973,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    24.8011034744,            !- Vertex 2 Xcoordinate
    16.0909372306,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    24.8011034744,            !- Vertex 3 Xcoordinate
    16.0909372306,            !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    24.8721611709,            !- Vertex 4 Xcoordinate
    12.1877230973,            !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 12 - Surface 1 (129),    !- Name
    Transmittance schedule for res1 - Component block 12,    !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    13.869915922,             !- Vertex 1 Xcoordinate
    6.4907300947,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    10.3758680414,            !- Vertex 2 Xcoordinate
    6.4328798082,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    10.174758714,             !- Vertex 3 Xcoordinate
    11.6025067045,            !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    11.947435989,             !- Vertex 4 Xcoordinate
    12.4503136424,            !- Vertex 4 Ycoordinate
    6.357706558,              !- Vertex 4 Zcoordinate
    13.7703338156,            !- Vertex 5 Xcoordinate
    12.5053009665,            !- Vertex 5 Ycoordinate
    6.357706558;              !- Vertex 5 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 12 - Surface 2 (130),    !- Name
    Transmittance schedule for res1 - Component block 12,    !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    10.3758680414,            !- Vertex 1 Xcoordinate
    6.4328798082,             !- Vertex 1 Ycoordinate
    10.9577065643,            !- Vertex 1 Zcoordinate
    13.869915922,             !- Vertex 2 Xcoordinate
    6.4907300947,             !- Vertex 2 Ycoordinate
    10.9577065643,            !- Vertex 2 Zcoordinate
    13.7703338156,            !- Vertex 3 Xcoordinate
    12.5053009665,            !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    11.947435989,             !- Vertex 4 Xcoordinate
    12.4503136424,            !- Vertex 4 Ycoordinate
    10.9577065643,            !- Vertex 4 Zcoordinate
    10.174758714,             !- Vertex 5 Xcoordinate
    11.6025067045,            !- Vertex 5 Ycoordinate
    10.9577065643;            !- Vertex 5 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 12 - Surface 3 (131),    !- Name
    Transmittance schedule for res1 - Component block 12,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    13.7703338156,            !- Vertex 1 Xcoordinate
    12.5053009665,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    11.947435989,             !- Vertex 2 Xcoordinate
    12.4503136424,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    11.947435989,             !- Vertex 3 Xcoordinate
    12.4503136424,            !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    13.7703338156,            !- Vertex 4 Xcoordinate
    12.5053009665,            !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 12 - Surface 4 (132),    !- Name
    Transmittance schedule for res1 - Component block 12,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.947435989,             !- Vertex 1 Xcoordinate
    12.4503136424,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    10.174758714,             !- Vertex 2 Xcoordinate
    11.6025067045,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    10.174758714,             !- Vertex 3 Xcoordinate
    11.6025067045,            !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    11.947435989,             !- Vertex 4 Xcoordinate
    12.4503136424,            !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 12 - Surface 5 (133),    !- Name
    Transmittance schedule for res1 - Component block 12,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.174758714,             !- Vertex 1 Xcoordinate
    11.6025067045,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    10.3758680414,            !- Vertex 2 Xcoordinate
    6.4328798082,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    10.3758680414,            !- Vertex 3 Xcoordinate
    6.4328798082,             !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    10.174758714,             !- Vertex 4 Xcoordinate
    11.6025067045,            !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 12 - Surface 6 (134),    !- Name
    Transmittance schedule for res1 - Component block 12,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.3758680414,            !- Vertex 1 Xcoordinate
    6.4328798082,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    13.869915922,             !- Vertex 2 Xcoordinate
    6.4907300947,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    13.869915922,             !- Vertex 3 Xcoordinate
    6.4907300947,             !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    10.3758680414,            !- Vertex 4 Xcoordinate
    6.4328798082,             !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 12 - Surface 7 (135),    !- Name
    Transmittance schedule for res1 - Component block 12,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    13.869915922,             !- Vertex 1 Xcoordinate
    6.4907300947,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    13.7703338156,            !- Vertex 2 Xcoordinate
    12.5053009665,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    13.7703338156,            !- Vertex 3 Xcoordinate
    12.5053009665,            !- Vertex 3 Ycoordinate
    10.9577065643,            !- Vertex 3 Zcoordinate
    13.869915922,             !- Vertex 4 Xcoordinate
    6.4907300947,             !- Vertex 4 Ycoordinate
    10.9577065643;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 15 - Surface 1 (136),    !- Name
    Transmittance schedule for res1 - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -18.9726297577,           !- Vertex 1 Xcoordinate
    -8.9675214724,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -22.8218703486,           !- Vertex 2 Xcoordinate
    -9.6519022977,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -23.7187711589,           !- Vertex 3 Xcoordinate
    -5.0536771526,            !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -19.7999384411,           !- Vertex 4 Xcoordinate
    -4.3143955411,            !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 15 - Surface 2 (137),    !- Name
    Transmittance schedule for res1 - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.8218703486,           !- Vertex 1 Xcoordinate
    -9.6519022977,            !- Vertex 1 Ycoordinate
    9.6077065571,             !- Vertex 1 Zcoordinate
    -18.9726297577,           !- Vertex 2 Xcoordinate
    -8.9675214724,            !- Vertex 2 Ycoordinate
    9.6077065571,             !- Vertex 2 Zcoordinate
    -19.7999384411,           !- Vertex 3 Xcoordinate
    -4.3143955411,            !- Vertex 3 Ycoordinate
    9.6077065571,             !- Vertex 3 Zcoordinate
    -23.7187711589,           !- Vertex 4 Xcoordinate
    -5.0536771526,            !- Vertex 4 Ycoordinate
    9.6077065571;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 15 - Surface 3 (138),    !- Name
    Transmittance schedule for res1 - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.8218703486,           !- Vertex 1 Xcoordinate
    -9.6519022977,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -18.9726297577,           !- Vertex 2 Xcoordinate
    -8.9675214724,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -18.9726297577,           !- Vertex 3 Xcoordinate
    -8.9675214724,            !- Vertex 3 Ycoordinate
    9.6077065571,             !- Vertex 3 Zcoordinate
    -22.8218703486,           !- Vertex 4 Xcoordinate
    -9.6519022977,            !- Vertex 4 Ycoordinate
    9.6077065571;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 15 - Surface 4 (139),    !- Name
    Transmittance schedule for res1 - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -18.9726297577,           !- Vertex 1 Xcoordinate
    -8.9675214724,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -19.7999384411,           !- Vertex 2 Xcoordinate
    -4.3143955411,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -19.7999384411,           !- Vertex 3 Xcoordinate
    -4.3143955411,            !- Vertex 3 Ycoordinate
    9.6077065571,             !- Vertex 3 Zcoordinate
    -18.9726297577,           !- Vertex 4 Xcoordinate
    -8.9675214724,            !- Vertex 4 Ycoordinate
    9.6077065571;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 15 - Surface 5 (140),    !- Name
    Transmittance schedule for res1 - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.7999384411,           !- Vertex 1 Xcoordinate
    -4.3143955411,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -23.7187711589,           !- Vertex 2 Xcoordinate
    -5.0536771526,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -23.7187711589,           !- Vertex 3 Xcoordinate
    -5.0536771526,            !- Vertex 3 Ycoordinate
    9.6077065571,             !- Vertex 3 Zcoordinate
    -19.7999384411,           !- Vertex 4 Xcoordinate
    -4.3143955411,            !- Vertex 4 Ycoordinate
    9.6077065571;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 15 - Surface 6 (141),    !- Name
    Transmittance schedule for res1 - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.7187711589,           !- Vertex 1 Xcoordinate
    -5.0536771526,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -22.8218703486,           !- Vertex 2 Xcoordinate
    -9.6519022977,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -22.8218703486,           !- Vertex 3 Xcoordinate
    -9.6519022977,            !- Vertex 3 Ycoordinate
    9.6077065571,             !- Vertex 3 Zcoordinate
    -23.7187711589,           !- Vertex 4 Xcoordinate
    -5.0536771526,            !- Vertex 4 Ycoordinate
    9.6077065571;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 4 - Surface 1 (142),    !- Name
    Transmittance schedule for res1 - Component block 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -41.68650302,             !- Vertex 1 Xcoordinate
    -66.88744547,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    31.50057787,              !- Vertex 2 Xcoordinate
    -60.48440557,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    24.47420163,              !- Vertex 3 Xcoordinate
    19.82744242,              !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -48.71287926,             !- Vertex 4 Xcoordinate
    13.42440253,              !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 4 - Surface 2 (143),    !- Name
    Transmittance schedule for res1 - Component block 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.47420163,              !- Vertex 1 Xcoordinate
    19.82744242,              !- Vertex 1 Ycoordinate
    5.157706558,              !- Vertex 1 Zcoordinate
    -48.71287926,             !- Vertex 2 Xcoordinate
    13.42440253,              !- Vertex 2 Ycoordinate
    5.157706558,              !- Vertex 2 Zcoordinate
    -48.71287926,             !- Vertex 3 Xcoordinate
    13.42440253,              !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    24.47420163,              !- Vertex 4 Xcoordinate
    19.82744242,              !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 4 - Surface 3 (144),    !- Name
    Transmittance schedule for res1 - Component block 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -48.71287926,             !- Vertex 1 Xcoordinate
    13.42440253,              !- Vertex 1 Ycoordinate
    5.157706558,              !- Vertex 1 Zcoordinate
    -41.68650302,             !- Vertex 2 Xcoordinate
    -66.88744547,             !- Vertex 2 Ycoordinate
    5.157706558,              !- Vertex 2 Zcoordinate
    -41.68650302,             !- Vertex 3 Xcoordinate
    -66.88744547,             !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -48.71287926,             !- Vertex 4 Xcoordinate
    13.42440253,              !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 4 - Surface 4 (145),    !- Name
    Transmittance schedule for res1 - Component block 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -41.68650302,             !- Vertex 1 Xcoordinate
    -66.88744547,             !- Vertex 1 Ycoordinate
    5.157706558,              !- Vertex 1 Zcoordinate
    31.50057787,              !- Vertex 2 Xcoordinate
    -60.48440557,             !- Vertex 2 Ycoordinate
    5.157706558,              !- Vertex 2 Zcoordinate
    31.50057787,              !- Vertex 3 Xcoordinate
    -60.48440557,             !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -41.68650302,             !- Vertex 4 Xcoordinate
    -66.88744547,             !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 4 - Surface 5 (146),    !- Name
    Transmittance schedule for res1 - Component block 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    31.50057787,              !- Vertex 1 Xcoordinate
    -60.48440557,             !- Vertex 1 Ycoordinate
    5.157706558,              !- Vertex 1 Zcoordinate
    24.47420163,              !- Vertex 2 Xcoordinate
    19.82744242,              !- Vertex 2 Ycoordinate
    5.157706558,              !- Vertex 2 Zcoordinate
    24.47420163,              !- Vertex 3 Xcoordinate
    19.82744242,              !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    31.50057787,              !- Vertex 4 Xcoordinate
    -60.48440557,             !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 4 - Surface 6 (147),    !- Name
    Transmittance schedule for res1 - Component block 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    31.50057787,              !- Vertex 1 Xcoordinate
    -60.48440557,             !- Vertex 1 Ycoordinate
    5.157706558,              !- Vertex 1 Zcoordinate
    -41.68650302,             !- Vertex 2 Xcoordinate
    -66.88744547,             !- Vertex 2 Ycoordinate
    5.157706558,              !- Vertex 2 Zcoordinate
    -48.71287926,             !- Vertex 3 Xcoordinate
    13.42440253,              !- Vertex 3 Ycoordinate
    5.157706558,              !- Vertex 3 Zcoordinate
    24.47420163,              !- Vertex 4 Xcoordinate
    19.82744242,              !- Vertex 4 Ycoordinate
    5.157706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 1 - Surface 1 (148),    !- Name
    Transmittance schedule for res1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -29.40224418,             !- Vertex 1 Xcoordinate
    15.11386419,              !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -48.71287927,             !- Vertex 2 Xcoordinate
    13.42440253,              !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -48.71287927,             !- Vertex 3 Xcoordinate
    13.42440253,              !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -29.40224418,             !- Vertex 4 Xcoordinate
    15.11386419,              !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 1 - Surface 2 (149),    !- Name
    Transmittance schedule for res1 - Component block 1,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    -23.9829556677,           !- Vertex 1 Xcoordinate
    -23.3215211739,           !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -23.5335557312,           !- Vertex 2 Xcoordinate
    -23.1977769694,           !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -25.7701163348,           !- Vertex 3 Xcoordinate
    -17.7823147523,           !- Vertex 3 Ycoordinate
    7.7077065579;             !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 1 - Surface 3 (150),    !- Name
    Transmittance schedule for res1 - Component block 1,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    -25.9912042126,           !- Vertex 1 Xcoordinate
    -23.8745010439,           !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -23.9829556677,           !- Vertex 2 Xcoordinate
    -23.3215211739,           !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -26.8047626801,           !- Vertex 3 Xcoordinate
    -14.5754851784,           !- Vertex 3 Ycoordinate
    7.7077065579;             !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 1 - Surface 4 (151),    !- Name
    Transmittance schedule for res1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -43.6927138289,           !- Vertex 1 Xcoordinate
    -43.9563509448,           !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -26.8869186272,           !- Vertex 2 Xcoordinate
    -42.486034374,            !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -28.4558427345,           !- Vertex 3 Xcoordinate
    -24.5531498643,           !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -44.991913733,            !- Vertex 4 Xcoordinate
    -29.1064281266,           !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 1 - Surface 5 (152),    !- Name
    Transmittance schedule for res1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -44.991913733,            !- Vertex 1 Xcoordinate
    -29.1064281266,           !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -25.9912042088,           !- Vertex 2 Xcoordinate
    -23.8745010471,           !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -29.4022441815,           !- Vertex 3 Xcoordinate
    15.1138641939,            !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -48.7128792755,           !- Vertex 4 Xcoordinate
    13.4244025358,            !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 1 - Surface 6 (153),    !- Name
    Transmittance schedule for res1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -48.71287927,             !- Vertex 1 Xcoordinate
    13.42440253,              !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -43.69271383,             !- Vertex 2 Xcoordinate
    -43.95635094,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -43.69271383,             !- Vertex 3 Xcoordinate
    -43.95635094,             !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -48.71287927,             !- Vertex 4 Xcoordinate
    13.42440253,              !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 1 - Surface 7 (154),    !- Name
    Transmittance schedule for res1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.8047626817,           !- Vertex 1 Xcoordinate
    -14.5754851823,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -30.2678471038,           !- Vertex 2 Xcoordinate
    -3.8418450838,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -31.9070840681,           !- Vertex 3 Xcoordinate
    14.8947190919,            !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -29.4022441815,           !- Vertex 4 Xcoordinate
    15.1138641807,            !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 1 - Surface 8 (155),    !- Name
    Transmittance schedule for res1 - Component block 1,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    -25.7701163328,           !- Vertex 1 Xcoordinate
    -17.782314755,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -29.9292908923,           !- Vertex 2 Xcoordinate
    -7.7115602756,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -30.2678471038,           !- Vertex 3 Xcoordinate
    -3.8418450838,            !- Vertex 3 Ycoordinate
    6.357706558;              !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 1 - Surface 9 (156),    !- Name
    Transmittance schedule for res1 - Component block 1,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    -23.5335557326,           !- Vertex 1 Xcoordinate
    -23.1977769732,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -28.4558427241,           !- Vertex 2 Xcoordinate
    -24.553149858,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -29.9292908912,           !- Vertex 3 Xcoordinate
    -7.7115602773,            !- Vertex 3 Ycoordinate
    6.357706558;              !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 1 - Surface 10 (157),    !- Name
    Transmittance schedule for res1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.88691863,             !- Vertex 1 Xcoordinate
    -42.48603438,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -43.6927138325,           !- Vertex 2 Xcoordinate
    -43.9563509419,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -48.7128792666,           !- Vertex 3 Xcoordinate
    13.4244025316,            !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -31.9070840641,           !- Vertex 4 Xcoordinate
    14.8947190936,            !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 1 - Surface 11 (158),    !- Name
    Transmittance schedule for res1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.80476268,             !- Vertex 1 Xcoordinate
    -14.57548518,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -29.40224418,             !- Vertex 2 Xcoordinate
    15.11386419,              !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -29.40224418,             !- Vertex 3 Xcoordinate
    15.11386419,              !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -26.80476268,             !- Vertex 4 Xcoordinate
    -14.57548518,             !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 1 - Surface 12 (159),    !- Name
    Transmittance schedule for res1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -43.69271383,             !- Vertex 1 Xcoordinate
    -43.95635094,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -26.88691863,             !- Vertex 2 Xcoordinate
    -42.48603438,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -26.88691863,             !- Vertex 3 Xcoordinate
    -42.48603438,             !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -43.69271383,             !- Vertex 4 Xcoordinate
    -43.95635094,             !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 1 - Surface 13 (160),    !- Name
    Transmittance schedule for res1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.88691863,             !- Vertex 1 Xcoordinate
    -42.48603438,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -28.45584273,             !- Vertex 2 Xcoordinate
    -24.55314986,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -28.45584273,             !- Vertex 3 Xcoordinate
    -24.55314986,             !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -26.88691863,             !- Vertex 4 Xcoordinate
    -42.48603438,             !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 1 - Surface 14 (161),    !- Name
    Transmittance schedule for res1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -28.45584273,             !- Vertex 1 Xcoordinate
    -24.55314986,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -23.53355573,             !- Vertex 2 Xcoordinate
    -23.19777697,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -23.53355573,             !- Vertex 3 Xcoordinate
    -23.19777697,             !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -28.45584273,             !- Vertex 4 Xcoordinate
    -24.55314986,             !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 1 - Surface 15 (162),    !- Name
    Transmittance schedule for res1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.53355573,             !- Vertex 1 Xcoordinate
    -23.19777697,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -25.77011633,             !- Vertex 2 Xcoordinate
    -17.78231475,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -25.77011633,             !- Vertex 3 Xcoordinate
    -17.78231475,             !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -23.53355573,             !- Vertex 4 Xcoordinate
    -23.19777697,             !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 1 - Surface 16 (163),    !- Name
    Transmittance schedule for res1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -25.77011633,             !- Vertex 1 Xcoordinate
    -17.78231475,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -26.80476268,             !- Vertex 2 Xcoordinate
    -14.57548518,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -26.80476268,             !- Vertex 3 Xcoordinate
    -14.57548518,             !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -25.77011633,             !- Vertex 4 Xcoordinate
    -17.78231475,             !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 3 - Surface 1 (164),    !- Name
    Transmittance schedule for res1 - Component block 3,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    -23.5335557373,           !- Vertex 1 Xcoordinate
    -23.1977769629,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -28.4269875444,           !- Vertex 2 Xcoordinate
    -24.8829662209,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -28.4558427366,           !- Vertex 3 Xcoordinate
    -24.5531498641,           !- Vertex 3 Ycoordinate
    6.357706558;              !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 3 - Surface 2 (165),    !- Name
    Transmittance schedule for res1 - Component block 3,    !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -16.3815637737,           !- Vertex 1 Xcoordinate
    -41.5669349198,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -26.886918637,            !- Vertex 2 Xcoordinate
    -42.4860343831,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -28.4269875444,           !- Vertex 3 Xcoordinate
    -24.8829662209,           !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -21.0843893776,           !- Vertex 4 Xcoordinate
    -22.3543384513,           !- Vertex 4 Ycoordinate
    6.357706558,              !- Vertex 4 Zcoordinate
    -20.9982627097,           !- Vertex 5 Xcoordinate
    -22.3396997569,           !- Vertex 5 Ycoordinate
    6.357706558,              !- Vertex 5 Zcoordinate
    -18.1421522098,           !- Vertex 6 Xcoordinate
    -33.2701697872,           !- Vertex 6 Ycoordinate
    6.357706558;              !- Vertex 6 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 3 - Surface 3 (166),    !- Name
    Transmittance schedule for res1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.5335557352,           !- Vertex 1 Xcoordinate
    -23.1977769622,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -28.4558427314,           !- Vertex 2 Xcoordinate
    -24.553149864,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -28.4558427314,           !- Vertex 3 Xcoordinate
    -24.553149864,            !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -23.5335557352,           !- Vertex 4 Xcoordinate
    -23.1977769622,           !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 3 - Surface 4 (167),    !- Name
    Transmittance schedule for res1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -28.4558427314,           !- Vertex 1 Xcoordinate
    -24.553149864,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -26.8869186337,           !- Vertex 2 Xcoordinate
    -42.4860343786,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -26.8869186337,           !- Vertex 3 Xcoordinate
    -42.4860343786,           !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -28.4558427314,           !- Vertex 4 Xcoordinate
    -24.553149864,            !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 3 - Surface 5 (168),    !- Name
    Transmittance schedule for res1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.0843893776,           !- Vertex 1 Xcoordinate
    -22.3543384513,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -23.5335557352,           !- Vertex 2 Xcoordinate
    -23.1977769622,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -23.5335557352,           !- Vertex 3 Xcoordinate
    -23.1977769622,           !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -21.0843893776,           !- Vertex 4 Xcoordinate
    -22.3543384513,           !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 3 - Surface 6 (169),    !- Name
    Transmittance schedule for res1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.9982627063,           !- Vertex 1 Xcoordinate
    -22.3396997526,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -21.0843893776,           !- Vertex 2 Xcoordinate
    -22.3543384513,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -21.0843893776,           !- Vertex 3 Xcoordinate
    -22.3543384513,           !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -20.9982627063,           !- Vertex 4 Xcoordinate
    -22.3396997526,           !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 3 - Surface 7 (170),    !- Name
    Transmittance schedule for res1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -18.1421522099,           !- Vertex 1 Xcoordinate
    -33.2701697896,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -20.9982627063,           !- Vertex 2 Xcoordinate
    -22.3396997526,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -20.9982627063,           !- Vertex 3 Xcoordinate
    -22.3396997526,           !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -18.1421522099,           !- Vertex 4 Xcoordinate
    -33.2701697896,           !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 3 - Surface 8 (171),    !- Name
    Transmittance schedule for res1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.3815637686,           !- Vertex 1 Xcoordinate
    -41.5669349226,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -18.1421522099,           !- Vertex 2 Xcoordinate
    -33.2701697896,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -18.1421522099,           !- Vertex 3 Xcoordinate
    -33.2701697896,           !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -16.3815637686,           !- Vertex 4 Xcoordinate
    -41.5669349226,           !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 3 - Surface 9 (172),    !- Name
    Transmittance schedule for res1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.8869186337,           !- Vertex 1 Xcoordinate
    -42.4860343786,           !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -16.3815637686,           !- Vertex 2 Xcoordinate
    -41.5669349226,           !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -16.3815637686,           !- Vertex 3 Xcoordinate
    -41.5669349226,           !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -26.8869186337,           !- Vertex 4 Xcoordinate
    -42.4860343786,           !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 3 - Surface 10 (173),    !- Name
    Transmittance schedule for res1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.5335557308,           !- Vertex 1 Xcoordinate
    -23.197776961,            !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -20.9592676585,           !- Vertex 2 Xcoordinate
    -22.4889356648,           !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -20.9982627101,           !- Vertex 3 Xcoordinate
    -22.3396997571,           !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -21.0843893744,           !- Vertex 4 Xcoordinate
    -22.3543384461,           !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 3 - Surface 11 (174),    !- Name
    Transmittance schedule for res1 - Component block 3,    !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    -26.8869186313,           !- Vertex 1 Xcoordinate
    -42.4860343816,           !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -16.3815637706,           !- Vertex 2 Xcoordinate
    -41.5669349201,           !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -18.1421522115,           !- Vertex 3 Xcoordinate
    -33.2701697887,           !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -20.9592676585,           !- Vertex 4 Xcoordinate
    -22.4889356648,           !- Vertex 4 Ycoordinate
    7.7077065579,             !- Vertex 4 Zcoordinate
    -28.4558427314,           !- Vertex 5 Xcoordinate
    -24.553149864,            !- Vertex 5 Ycoordinate
    7.7077065579;             !- Vertex 5 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 18 - Surface 1 (175),    !- Name
    Transmittance schedule for res1 - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -27.8466108887,           !- Vertex 1 Xcoordinate
    -28.3368487705,           !- Vertex 1 Ycoordinate
    11.6894713202,            !- Vertex 1 Zcoordinate
    -26.0433583849,           !- Vertex 2 Xcoordinate
    -28.3438992407,           !- Vertex 2 Ycoordinate
    11.6894713202,            !- Vertex 2 Zcoordinate
    -26.0618440026,           !- Vertex 3 Xcoordinate
    -25.2024760238,           !- Vertex 3 Ycoordinate
    11.6894713202,            !- Vertex 3 Zcoordinate
    -28.0516801532,           !- Vertex 4 Xcoordinate
    -25.3415258093,           !- Vertex 4 Ycoordinate
    11.6894713202;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 18 - Surface 2 (176),    !- Name
    Transmittance schedule for res1 - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -33.1624501759,           !- Vertex 1 Xcoordinate
    -33.8527199962,           !- Vertex 1 Ycoordinate
    11.6894713202,            !- Vertex 1 Zcoordinate
    -26.01261657,             !- Vertex 2 Xcoordinate
    -33.5681255971,           !- Vertex 2 Ycoordinate
    11.6894713202,            !- Vertex 2 Zcoordinate
    -26.0433583849,           !- Vertex 3 Xcoordinate
    -28.3438992407,           !- Vertex 3 Ycoordinate
    11.6894713202,            !- Vertex 3 Zcoordinate
    -33.1624501771,           !- Vertex 4 Xcoordinate
    -28.3160645671,           !- Vertex 4 Ycoordinate
    11.6894713202;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 18 - Surface 3 (177),    !- Name
    Transmittance schedule for res1 - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -25.99763184,             !- Vertex 1 Xcoordinate
    -36.1146123,              !- Vertex 1 Ycoordinate
    11.6894713202,            !- Vertex 1 Zcoordinate
    -19.66749637,             !- Vertex 2 Xcoordinate
    -35.4681278266,           !- Vertex 2 Ycoordinate
    11.6894713202,            !- Vertex 2 Zcoordinate
    -22.5407896187,           !- Vertex 3 Xcoordinate
    -24.9564246782,           !- Vertex 3 Ycoordinate
    11.6894713202,            !- Vertex 3 Zcoordinate
    -26.0618440017,           !- Vertex 4 Xcoordinate
    -25.2024760205,           !- Vertex 4 Ycoordinate
    11.6894713202;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 18 - Surface 4 (178),    !- Name
    Transmittance schedule for res1 - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.54078962,             !- Vertex 1 Xcoordinate
    -24.956424682,            !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -28.05168015,             !- Vertex 2 Xcoordinate
    -25.3415258074,           !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -28.05168015,             !- Vertex 3 Xcoordinate
    -25.34152581,             !- Vertex 3 Ycoordinate
    11.6894713202,            !- Vertex 3 Zcoordinate
    -22.54078962,             !- Vertex 4 Xcoordinate
    -24.95642468,             !- Vertex 4 Ycoordinate
    11.6894713202;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 18 - Surface 5 (179),    !- Name
    Transmittance schedule for res1 - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.6674963688,           !- Vertex 1 Xcoordinate
    -35.4681278271,           !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -22.54078962,             !- Vertex 2 Xcoordinate
    -24.956424682,            !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -22.54078962,             !- Vertex 3 Xcoordinate
    -24.95642468,             !- Vertex 3 Ycoordinate
    11.6894713202,            !- Vertex 3 Zcoordinate
    -19.66749637,             !- Vertex 4 Xcoordinate
    -35.46812783,             !- Vertex 4 Ycoordinate
    11.6894713202;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 18 - Surface 6 (180),    !- Name
    Transmittance schedule for res1 - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -28.05168015,             !- Vertex 1 Xcoordinate
    -25.3415258074,           !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -27.8466108902,           !- Vertex 2 Xcoordinate
    -28.336848769,            !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -27.84661089,             !- Vertex 3 Xcoordinate
    -28.33684877,             !- Vertex 3 Ycoordinate
    11.6894713202,            !- Vertex 3 Zcoordinate
    -28.05168015,             !- Vertex 4 Xcoordinate
    -25.34152581,             !- Vertex 4 Ycoordinate
    11.6894713202;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 18 - Surface 7 (181),    !- Name
    Transmittance schedule for res1 - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -27.8466108902,           !- Vertex 1 Xcoordinate
    -28.336848769,            !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -33.1624501765,           !- Vertex 2 Xcoordinate
    -28.3160645654,           !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -33.16245018,             !- Vertex 3 Xcoordinate
    -28.31606457,             !- Vertex 3 Ycoordinate
    11.6894713202,            !- Vertex 3 Zcoordinate
    -27.84661089,             !- Vertex 4 Xcoordinate
    -28.33684877,             !- Vertex 4 Ycoordinate
    11.6894713202;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 18 - Surface 8 (182),    !- Name
    Transmittance schedule for res1 - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -33.1624501765,           !- Vertex 1 Xcoordinate
    -28.3160645654,           !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -33.1624501765,           !- Vertex 2 Xcoordinate
    -33.8527199878,           !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -33.16245018,             !- Vertex 3 Xcoordinate
    -33.85271999,             !- Vertex 3 Ycoordinate
    11.6894713202,            !- Vertex 3 Zcoordinate
    -33.16245018,             !- Vertex 4 Xcoordinate
    -28.31606457,             !- Vertex 4 Ycoordinate
    11.6894713202;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 18 - Surface 9 (183),    !- Name
    Transmittance schedule for res1 - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -33.1624501765,           !- Vertex 1 Xcoordinate
    -33.8527199878,           !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -26.0126165704,           !- Vertex 2 Xcoordinate
    -33.5681256031,           !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -26.01261657,             !- Vertex 3 Xcoordinate
    -33.5681256,              !- Vertex 3 Ycoordinate
    11.6894713202,            !- Vertex 3 Zcoordinate
    -33.16245018,             !- Vertex 4 Xcoordinate
    -33.85271999,             !- Vertex 4 Ycoordinate
    11.6894713202;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 18 - Surface 10 (184),    !- Name
    Transmittance schedule for res1 - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.0126165704,           !- Vertex 1 Xcoordinate
    -33.5681256031,           !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -25.9976318446,           !- Vertex 2 Xcoordinate
    -36.114612304,            !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -25.99763184,             !- Vertex 3 Xcoordinate
    -36.1146123,              !- Vertex 3 Ycoordinate
    11.6894713202,            !- Vertex 3 Zcoordinate
    -26.01261657,             !- Vertex 4 Xcoordinate
    -33.5681256,              !- Vertex 4 Ycoordinate
    11.6894713202;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 18 - Surface 11 (185),    !- Name
    Transmittance schedule for res1 - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -25.9976318446,           !- Vertex 1 Xcoordinate
    -36.114612304,            !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -19.6674963688,           !- Vertex 2 Xcoordinate
    -35.4681278271,           !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -19.66749637,             !- Vertex 3 Xcoordinate
    -35.46812783,             !- Vertex 3 Ycoordinate
    11.6894713202,            !- Vertex 3 Zcoordinate
    -25.99763184,             !- Vertex 4 Xcoordinate
    -36.1146123,              !- Vertex 4 Ycoordinate
    11.6894713202;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 18 - Surface 12 (186),    !- Name
    Transmittance schedule for res1 - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -27.4844502354,           !- Vertex 1 Xcoordinate
    -33.6267109676,           !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -33.1624501747,           !- Vertex 2 Xcoordinate
    -33.852719985,            !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -33.1624501743,           !- Vertex 3 Xcoordinate
    -28.3160645669,           !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -27.8466108902,           !- Vertex 4 Xcoordinate
    -28.3368487698,           !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 18 - Surface 13 (187),    !- Name
    Transmittance schedule for res1 - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.6674963721,           !- Vertex 1 Xcoordinate
    -35.4681278223,           !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -25.997631853,            !- Vertex 2 Xcoordinate
    -36.114612305,            !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -26.0126165696,           !- Vertex 3 Xcoordinate
    -33.5681256059,           !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -20.2495507337,           !- Vertex 4 Xcoordinate
    -33.3387305969,           !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 18 - Surface 14 (188),    !- Name
    Transmittance schedule for res1 - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.2495507337,           !- Vertex 1 Xcoordinate
    -33.3387305969,           !- Vertex 1 Ycoordinate
    7.7077065579,             !- Vertex 1 Zcoordinate
    -27.4844502354,           !- Vertex 2 Xcoordinate
    -33.6267109676,           !- Vertex 2 Ycoordinate
    7.7077065579,             !- Vertex 2 Zcoordinate
    -28.0516801471,           !- Vertex 3 Xcoordinate
    -25.3415258094,           !- Vertex 3 Ycoordinate
    7.7077065579,             !- Vertex 3 Zcoordinate
    -22.5407896174,           !- Vertex 4 Xcoordinate
    -24.9564246759,           !- Vertex 4 Ycoordinate
    7.7077065579;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 17 - Surface 1 (189),    !- Name
    Transmittance schedule for res1 - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -44.4240808401,           !- Vertex 1 Xcoordinate
    -35.5967877197,           !- Vertex 1 Ycoordinate
    13.2981957858,            !- Vertex 1 Zcoordinate
    -39.1437155497,           !- Vertex 2 Xcoordinate
    -36.597625379,            !- Vertex 2 Ycoordinate
    13.2981957858,            !- Vertex 2 Zcoordinate
    -39.702586315,            !- Vertex 3 Xcoordinate
    -32.3825590899,           !- Vertex 3 Ycoordinate
    13.2981957858,            !- Vertex 3 Zcoordinate
    -44.1006559558,           !- Vertex 4 Xcoordinate
    -32.4419168033,           !- Vertex 4 Ycoordinate
    13.2981957858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 17 - Surface 2 (190),    !- Name
    Transmittance schedule for res1 - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -40.1039502314,           !- Vertex 1 Xcoordinate
    -27.4866923676,           !- Vertex 1 Ycoordinate
    13.2981957858,            !- Vertex 1 Zcoordinate
    -35.4826750986,           !- Vertex 2 Xcoordinate
    -27.5269836729,           !- Vertex 2 Ycoordinate
    13.2981957858,            !- Vertex 2 Zcoordinate
    -35.5009776754,           !- Vertex 3 Xcoordinate
    -26.0218387316,           !- Vertex 3 Ycoordinate
    13.2981957858,            !- Vertex 3 Zcoordinate
    -40.1197521486,           !- Vertex 4 Xcoordinate
    -26.0348292129,           !- Vertex 4 Ycoordinate
    13.2981957858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 17 - Surface 3 (191),    !- Name
    Transmittance schedule for res1 - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -44.1006559597,           !- Vertex 1 Xcoordinate
    -32.4419168069,           !- Vertex 1 Ycoordinate
    13.2981957858,            !- Vertex 1 Zcoordinate
    -35.4243333821,           !- Vertex 2 Xcoordinate
    -32.3248184581,           !- Vertex 2 Ycoordinate
    13.2981957858,            !- Vertex 2 Zcoordinate
    -35.4826750986,           !- Vertex 3 Xcoordinate
    -27.5269836729,           !- Vertex 3 Ycoordinate
    13.2981957858,            !- Vertex 3 Zcoordinate
    -43.5895505151,           !- Vertex 4 Xcoordinate
    -27.45630262,             !- Vertex 4 Ycoordinate
    13.2981957858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 17 - Surface 4 (192),    !- Name
    Transmittance schedule for res1 - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.5009776748,           !- Vertex 1 Xcoordinate
    -26.0218387343,           !- Vertex 1 Ycoordinate
    7.707706558,              !- Vertex 1 Zcoordinate
    -40.1197521512,           !- Vertex 2 Xcoordinate
    -26.034829216,            !- Vertex 2 Ycoordinate
    7.707706558,              !- Vertex 2 Zcoordinate
    -40.11975215,             !- Vertex 3 Xcoordinate
    -26.03482922,             !- Vertex 3 Ycoordinate
    13.2981957858,            !- Vertex 3 Zcoordinate
    -35.50097767,             !- Vertex 4 Xcoordinate
    -26.02183873,             !- Vertex 4 Ycoordinate
    13.2981957858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 17 - Surface 5 (193),    !- Name
    Transmittance schedule for res1 - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.4243333757,           !- Vertex 1 Xcoordinate
    -32.3248184571,           !- Vertex 1 Ycoordinate
    7.707706558,              !- Vertex 1 Zcoordinate
    -35.5009776748,           !- Vertex 2 Xcoordinate
    -26.0218387343,           !- Vertex 2 Ycoordinate
    7.707706558,              !- Vertex 2 Zcoordinate
    -35.50097767,             !- Vertex 3 Xcoordinate
    -26.02183873,             !- Vertex 3 Ycoordinate
    13.2981957858,            !- Vertex 3 Zcoordinate
    -35.42433338,             !- Vertex 4 Xcoordinate
    -32.32481846,             !- Vertex 4 Ycoordinate
    13.2981957858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 17 - Surface 6 (194),    !- Name
    Transmittance schedule for res1 - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -40.1197521512,           !- Vertex 1 Xcoordinate
    -26.034829216,            !- Vertex 1 Ycoordinate
    7.707706558,              !- Vertex 1 Zcoordinate
    -40.1039502298,           !- Vertex 2 Xcoordinate
    -27.4866923727,           !- Vertex 2 Ycoordinate
    7.707706558,              !- Vertex 2 Zcoordinate
    -40.10395023,             !- Vertex 3 Xcoordinate
    -27.48669237,             !- Vertex 3 Ycoordinate
    13.2981957858,            !- Vertex 3 Zcoordinate
    -40.11975215,             !- Vertex 4 Xcoordinate
    -26.03482922,             !- Vertex 4 Ycoordinate
    13.2981957858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 17 - Surface 7 (195),    !- Name
    Transmittance schedule for res1 - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -40.1039502298,           !- Vertex 1 Xcoordinate
    -27.4866923727,           !- Vertex 1 Ycoordinate
    7.707706558,              !- Vertex 1 Zcoordinate
    -43.5895505207,           !- Vertex 2 Xcoordinate
    -27.4563026229,           !- Vertex 2 Ycoordinate
    7.707706558,              !- Vertex 2 Zcoordinate
    -43.58955052,             !- Vertex 3 Xcoordinate
    -27.45630262,             !- Vertex 3 Ycoordinate
    13.2981957858,            !- Vertex 3 Zcoordinate
    -40.10395023,             !- Vertex 4 Xcoordinate
    -27.48669237,             !- Vertex 4 Ycoordinate
    13.2981957858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 17 - Surface 8 (196),    !- Name
    Transmittance schedule for res1 - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -43.5895505207,           !- Vertex 1 Xcoordinate
    -27.4563026229,           !- Vertex 1 Ycoordinate
    7.707706558,              !- Vertex 1 Zcoordinate
    -44.4240808446,           !- Vertex 2 Xcoordinate
    -35.5967877206,           !- Vertex 2 Ycoordinate
    7.707706558,              !- Vertex 2 Zcoordinate
    -44.42408084,             !- Vertex 3 Xcoordinate
    -35.59678772,             !- Vertex 3 Ycoordinate
    13.2981957858,            !- Vertex 3 Zcoordinate
    -43.58955052,             !- Vertex 4 Xcoordinate
    -27.45630262,             !- Vertex 4 Ycoordinate
    13.2981957858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 17 - Surface 9 (197),    !- Name
    Transmittance schedule for res1 - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -44.4240808446,           !- Vertex 1 Xcoordinate
    -35.5967877206,           !- Vertex 1 Ycoordinate
    7.707706558,              !- Vertex 1 Zcoordinate
    -39.1437155485,           !- Vertex 2 Xcoordinate
    -36.5976253776,           !- Vertex 2 Ycoordinate
    7.707706558,              !- Vertex 2 Zcoordinate
    -39.14371555,             !- Vertex 3 Xcoordinate
    -36.59762538,             !- Vertex 3 Ycoordinate
    13.2981957858,            !- Vertex 3 Zcoordinate
    -44.42408084,             !- Vertex 4 Xcoordinate
    -35.59678772,             !- Vertex 4 Ycoordinate
    13.2981957858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 17 - Surface 10 (198),    !- Name
    Transmittance schedule for res1 - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -39.1437155485,           !- Vertex 1 Xcoordinate
    -36.5976253776,           !- Vertex 1 Ycoordinate
    7.707706558,              !- Vertex 1 Zcoordinate
    -39.7025863247,           !- Vertex 2 Xcoordinate
    -32.3825590912,           !- Vertex 2 Ycoordinate
    7.707706558,              !- Vertex 2 Zcoordinate
    -39.70258632,             !- Vertex 3 Xcoordinate
    -32.38255909,             !- Vertex 3 Ycoordinate
    13.2981957858,            !- Vertex 3 Zcoordinate
    -39.14371555,             !- Vertex 4 Xcoordinate
    -36.59762538,             !- Vertex 4 Ycoordinate
    13.2981957858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 17 - Surface 11 (199),    !- Name
    Transmittance schedule for res1 - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -39.7025863247,           !- Vertex 1 Xcoordinate
    -32.3825590912,           !- Vertex 1 Ycoordinate
    7.707706558,              !- Vertex 1 Zcoordinate
    -35.4243333757,           !- Vertex 2 Xcoordinate
    -32.3248184571,           !- Vertex 2 Ycoordinate
    7.707706558,              !- Vertex 2 Zcoordinate
    -35.42433338,             !- Vertex 3 Xcoordinate
    -32.32481846,             !- Vertex 3 Ycoordinate
    13.2981957858,            !- Vertex 3 Zcoordinate
    -39.70258632,             !- Vertex 4 Xcoordinate
    -32.38255909,             !- Vertex 4 Ycoordinate
    13.2981957858;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 17 - Surface 12 (200),    !- Name
    Transmittance schedule for res1 - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -40.0065678229,           !- Vertex 1 Xcoordinate
    -36.4340808153,           !- Vertex 1 Ycoordinate
    7.707706558,              !- Vertex 1 Zcoordinate
    -44.4240808446,           !- Vertex 2 Xcoordinate
    -35.596787719,            !- Vertex 2 Ycoordinate
    7.707706558,              !- Vertex 2 Zcoordinate
    -43.5895505211,           !- Vertex 3 Xcoordinate
    -27.4563026249,           !- Vertex 3 Ycoordinate
    7.707706558,              !- Vertex 3 Zcoordinate
    -40.1039502298,           !- Vertex 4 Xcoordinate
    -27.4866923754,           !- Vertex 4 Ycoordinate
    7.707706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 17 - Surface 13 (201),    !- Name
    Transmittance schedule for res1 - Component block 17,    !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    -35.4243333746,           !- Vertex 1 Xcoordinate
    -32.324818457,            !- Vertex 1 Ycoordinate
    7.707706558,              !- Vertex 1 Zcoordinate
    -39.7025863215,           !- Vertex 2 Xcoordinate
    -32.382559091,            !- Vertex 2 Ycoordinate
    7.707706558,              !- Vertex 2 Zcoordinate
    -40.0817922296,           !- Vertex 3 Xcoordinate
    -29.5225454554,           !- Vertex 3 Ycoordinate
    7.707706558,              !- Vertex 3 Zcoordinate
    -40.1197521561,           !- Vertex 4 Xcoordinate
    -26.0348292116,           !- Vertex 4 Ycoordinate
    7.707706558,              !- Vertex 4 Zcoordinate
    -35.5009776785,           !- Vertex 5 Xcoordinate
    -26.0218387301,           !- Vertex 5 Ycoordinate
    7.707706558;              !- Vertex 5 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 17 - Surface 14 (202),    !- Name
    Transmittance schedule for res1 - Component block 17,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    -39.1437155452,           !- Vertex 1 Xcoordinate
    -36.5976253825,           !- Vertex 1 Ycoordinate
    7.707706558,              !- Vertex 1 Zcoordinate
    -40.0065678258,           !- Vertex 2 Xcoordinate
    -36.434080813,            !- Vertex 2 Ycoordinate
    7.707706558,              !- Vertex 2 Zcoordinate
    -40.0817922296,           !- Vertex 3 Xcoordinate
    -29.5225454554,           !- Vertex 3 Ycoordinate
    7.707706558;              !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 16 - Surface 1 (203),    !- Name
    Transmittance schedule for res1 - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -37.76082852,             !- Vertex 1 Xcoordinate
    -22.46386752,             !- Vertex 1 Ycoordinate
    13.7309556059,            !- Vertex 1 Zcoordinate
    -32.13785403,             !- Vertex 2 Xcoordinate
    -22.314662,               !- Vertex 2 Ycoordinate
    13.7309556059,            !- Vertex 2 Zcoordinate
    -32.47732517,             !- Vertex 3 Xcoordinate
    -9.52131776,              !- Vertex 3 Ycoordinate
    13.7309556059,            !- Vertex 3 Zcoordinate
    -37.91688233,             !- Vertex 4 Xcoordinate
    -9.60847207,              !- Vertex 4 Ycoordinate
    13.7309556059;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 16 - Surface 2 (204),    !- Name
    Transmittance schedule for res1 - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -32.4773251679,           !- Vertex 1 Xcoordinate
    -9.5213177592,            !- Vertex 1 Ycoordinate
    7.707706558,              !- Vertex 1 Zcoordinate
    -37.9168823252,           !- Vertex 2 Xcoordinate
    -9.6084720691,            !- Vertex 2 Ycoordinate
    7.707706558,              !- Vertex 2 Zcoordinate
    -37.91688233,             !- Vertex 3 Xcoordinate
    -9.60847207,              !- Vertex 3 Ycoordinate
    13.7309556059,            !- Vertex 3 Zcoordinate
    -32.47732517,             !- Vertex 4 Xcoordinate
    -9.52131776,              !- Vertex 4 Ycoordinate
    13.7309556059;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 16 - Surface 3 (205),    !- Name
    Transmittance schedule for res1 - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -32.1378540257,           !- Vertex 1 Xcoordinate
    -22.3146619995,           !- Vertex 1 Ycoordinate
    7.707706558,              !- Vertex 1 Zcoordinate
    -32.4773251679,           !- Vertex 2 Xcoordinate
    -9.5213177592,            !- Vertex 2 Ycoordinate
    7.707706558,              !- Vertex 2 Zcoordinate
    -32.47732517,             !- Vertex 3 Xcoordinate
    -9.52131776,              !- Vertex 3 Ycoordinate
    13.7309556059,            !- Vertex 3 Zcoordinate
    -32.13785403,             !- Vertex 4 Xcoordinate
    -22.314662,               !- Vertex 4 Ycoordinate
    13.7309556059;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 16 - Surface 4 (206),    !- Name
    Transmittance schedule for res1 - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -37.9168823252,           !- Vertex 1 Xcoordinate
    -9.6084720691,            !- Vertex 1 Ycoordinate
    7.707706558,              !- Vertex 1 Zcoordinate
    -37.7608285237,           !- Vertex 2 Xcoordinate
    -22.4638675191,           !- Vertex 2 Ycoordinate
    7.707706558,              !- Vertex 2 Zcoordinate
    -37.76082852,             !- Vertex 3 Xcoordinate
    -22.46386752,             !- Vertex 3 Ycoordinate
    13.7309556059,            !- Vertex 3 Zcoordinate
    -37.91688233,             !- Vertex 4 Xcoordinate
    -9.60847207,              !- Vertex 4 Ycoordinate
    13.7309556059;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 16 - Surface 5 (207),    !- Name
    Transmittance schedule for res1 - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -37.7608285237,           !- Vertex 1 Xcoordinate
    -22.4638675191,           !- Vertex 1 Ycoordinate
    7.707706558,              !- Vertex 1 Zcoordinate
    -32.1378540257,           !- Vertex 2 Xcoordinate
    -22.3146619995,           !- Vertex 2 Ycoordinate
    7.707706558,              !- Vertex 2 Zcoordinate
    -32.13785403,             !- Vertex 3 Xcoordinate
    -22.314662,               !- Vertex 3 Ycoordinate
    13.7309556059,            !- Vertex 3 Zcoordinate
    -37.76082852,             !- Vertex 4 Xcoordinate
    -22.46386752,             !- Vertex 4 Ycoordinate
    13.7309556059;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 16 - Surface 6 (208),    !- Name
    Transmittance schedule for res1 - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -32.1378540257,           !- Vertex 1 Xcoordinate
    -22.3146619995,           !- Vertex 1 Ycoordinate
    7.707706558,              !- Vertex 1 Zcoordinate
    -37.7608285237,           !- Vertex 2 Xcoordinate
    -22.4638675191,           !- Vertex 2 Ycoordinate
    7.707706558,              !- Vertex 2 Zcoordinate
    -37.9168823252,           !- Vertex 3 Xcoordinate
    -9.6084720691,            !- Vertex 3 Ycoordinate
    7.707706558,              !- Vertex 3 Zcoordinate
    -32.4773251679,           !- Vertex 4 Xcoordinate
    -9.5213177592,            !- Vertex 4 Ycoordinate
    7.707706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 14 - Surface 1 (209),    !- Name
    Transmittance schedule for res1 - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.2737377974,           !- Vertex 1 Xcoordinate
    -1.8710688297,            !- Vertex 1 Ycoordinate
    12.8577065577,            !- Vertex 1 Zcoordinate
    -17.4083827985,           !- Vertex 2 Xcoordinate
    -1.6226713804,            !- Vertex 2 Ycoordinate
    12.8577065577,            !- Vertex 2 Zcoordinate
    -18.1431303065,           !- Vertex 3 Xcoordinate
    2.7885678574,             !- Vertex 3 Ycoordinate
    12.8577065577,            !- Vertex 3 Zcoordinate
    -19.8756015406,           !- Vertex 4 Xcoordinate
    2.552870306,              !- Vertex 4 Ycoordinate
    12.8577065577;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 14 - Surface 2 (210),    !- Name
    Transmittance schedule for res1 - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.552619122,            !- Vertex 1 Xcoordinate
    -2.0413693136,            !- Vertex 1 Ycoordinate
    12.8577065577,            !- Vertex 1 Zcoordinate
    -19.2737377974,           !- Vertex 2 Xcoordinate
    -1.8710688297,            !- Vertex 2 Ycoordinate
    12.8577065577,            !- Vertex 2 Zcoordinate
    -20.3004688643,           !- Vertex 3 Xcoordinate
    5.6758149961,             !- Vertex 3 Ycoordinate
    12.8577065577,            !- Vertex 3 Zcoordinate
    -21.4811182034,           !- Vertex 4 Xcoordinate
    5.5310485744,             !- Vertex 4 Ycoordinate
    12.8577065577;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 14 - Surface 3 (211),    !- Name
    Transmittance schedule for res1 - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.4811182006,           !- Vertex 1 Xcoordinate
    5.5310485773,             !- Vertex 1 Ycoordinate
    12.8577065577,            !- Vertex 1 Zcoordinate
    -19.0350537633,           !- Vertex 2 Xcoordinate
    5.8309750481,             !- Vertex 2 Ycoordinate
    12.8577065577,            !- Vertex 2 Zcoordinate
    -19.3469901536,           !- Vertex 3 Xcoordinate
    8.3749869486,             !- Vertex 3 Ycoordinate
    12.8577065577,            !- Vertex 3 Zcoordinate
    -21.7930545897,           !- Vertex 4 Xcoordinate
    8.0750604678,             !- Vertex 4 Ycoordinate
    12.8577065577;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 14 - Surface 4 (212),    !- Name
    Transmittance schedule for res1 - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.6470224297,           !- Vertex 1 Xcoordinate
    -2.8529221883,            !- Vertex 1 Ycoordinate
    12.8577065577,            !- Vertex 1 Zcoordinate
    -20.5526191234,           !- Vertex 2 Xcoordinate
    -2.0413693088,            !- Vertex 2 Ycoordinate
    12.8577065577,            !- Vertex 2 Zcoordinate
    -22.57918361,             !- Vertex 3 Xcoordinate
    14.48637266,              !- Vertex 3 Ycoordinate
    12.8577065577,            !- Vertex 3 Zcoordinate
    -28.6813521582,           !- Vertex 4 Xcoordinate
    13.7381495758,            !- Vertex 4 Ycoordinate
    12.8577065577;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 14 - Surface 5 (213),    !- Name
    Transmittance schedule for res1 - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.5791836118,           !- Vertex 1 Xcoordinate
    14.4863726601,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -28.6813521572,           !- Vertex 2 Xcoordinate
    13.7381495759,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -28.68135216,             !- Vertex 3 Xcoordinate
    13.73814958,              !- Vertex 3 Ycoordinate
    12.8577065577,            !- Vertex 3 Zcoordinate
    -22.57918361,             !- Vertex 4 Xcoordinate
    14.48637266,              !- Vertex 4 Ycoordinate
    12.8577065577;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 14 - Surface 6 (214),    !- Name
    Transmittance schedule for res1 - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -28.6813521572,           !- Vertex 1 Xcoordinate
    13.7381495759,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -26.6470224273,           !- Vertex 2 Xcoordinate
    -2.8529221932,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -26.64702243,             !- Vertex 3 Xcoordinate
    -2.85292219,              !- Vertex 3 Ycoordinate
    12.8577065577,            !- Vertex 3 Zcoordinate
    -28.68135216,             !- Vertex 4 Xcoordinate
    13.73814958,              !- Vertex 4 Ycoordinate
    12.8577065577;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 14 - Surface 7 (215),    !- Name
    Transmittance schedule for res1 - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.6470224273,           !- Vertex 1 Xcoordinate
    -2.8529221932,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -17.4083828025,           !- Vertex 2 Xcoordinate
    -1.6226713757,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -17.4083828,              !- Vertex 3 Xcoordinate
    -1.62267138,              !- Vertex 3 Ycoordinate
    12.8577065577,            !- Vertex 3 Zcoordinate
    -26.64702243,             !- Vertex 4 Xcoordinate
    -2.85292219,              !- Vertex 4 Ycoordinate
    12.8577065577;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 14 - Surface 8 (216),    !- Name
    Transmittance schedule for res1 - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -17.4083828025,           !- Vertex 1 Xcoordinate
    -1.6226713757,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -18.1431303136,           !- Vertex 2 Xcoordinate
    2.7885678551,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -18.14313031,             !- Vertex 3 Xcoordinate
    2.78856786,               !- Vertex 3 Ycoordinate
    12.8577065577,            !- Vertex 3 Zcoordinate
    -17.4083828,              !- Vertex 4 Xcoordinate
    -1.62267138,              !- Vertex 4 Ycoordinate
    12.8577065577;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 14 - Surface 9 (217),    !- Name
    Transmittance schedule for res1 - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -18.1431303136,           !- Vertex 1 Xcoordinate
    2.7885678551,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -19.875601539,            !- Vertex 2 Xcoordinate
    2.5528703067,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -19.87560154,             !- Vertex 3 Xcoordinate
    2.55287031,               !- Vertex 3 Ycoordinate
    12.8577065577,            !- Vertex 3 Zcoordinate
    -18.14313031,             !- Vertex 4 Xcoordinate
    2.78856786,               !- Vertex 4 Ycoordinate
    12.8577065577;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 14 - Surface 10 (218),    !- Name
    Transmittance schedule for res1 - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.875601539,            !- Vertex 1 Xcoordinate
    2.5528703067,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -20.3004688595,           !- Vertex 2 Xcoordinate
    5.6758149972,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -20.30046886,             !- Vertex 3 Xcoordinate
    5.675815,                 !- Vertex 3 Ycoordinate
    12.8577065577,            !- Vertex 3 Zcoordinate
    -19.87560154,             !- Vertex 4 Xcoordinate
    2.55287031,               !- Vertex 4 Ycoordinate
    12.8577065577;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 14 - Surface 11 (219),    !- Name
    Transmittance schedule for res1 - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.3004688595,           !- Vertex 1 Xcoordinate
    5.6758149972,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -19.0350537618,           !- Vertex 2 Xcoordinate
    5.8309750489,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -19.03505376,             !- Vertex 3 Xcoordinate
    5.83097505,               !- Vertex 3 Ycoordinate
    12.8577065577,            !- Vertex 3 Zcoordinate
    -20.30046886,             !- Vertex 4 Xcoordinate
    5.675815,                 !- Vertex 4 Ycoordinate
    12.8577065577;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 14 - Surface 12 (220),    !- Name
    Transmittance schedule for res1 - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.0350537618,           !- Vertex 1 Xcoordinate
    5.8309750489,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -19.346990152,            !- Vertex 2 Xcoordinate
    8.3749869462,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -19.34699015,             !- Vertex 3 Xcoordinate
    8.37498695,               !- Vertex 3 Ycoordinate
    12.8577065577,            !- Vertex 3 Zcoordinate
    -19.03505376,             !- Vertex 4 Xcoordinate
    5.83097505,               !- Vertex 4 Ycoordinate
    12.8577065577;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 14 - Surface 13 (221),    !- Name
    Transmittance schedule for res1 - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.346990152,            !- Vertex 1 Xcoordinate
    8.3749869462,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -21.7930545921,           !- Vertex 2 Xcoordinate
    8.0750604749,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -21.79305459,             !- Vertex 3 Xcoordinate
    8.07506047,               !- Vertex 3 Ycoordinate
    12.8577065577,            !- Vertex 3 Zcoordinate
    -19.34699015,             !- Vertex 4 Xcoordinate
    8.37498695,               !- Vertex 4 Ycoordinate
    12.8577065577;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 14 - Surface 14 (222),    !- Name
    Transmittance schedule for res1 - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.7930545921,           !- Vertex 1 Xcoordinate
    8.0750604749,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -22.5791836118,           !- Vertex 2 Xcoordinate
    14.4863726601,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -22.57918361,             !- Vertex 3 Xcoordinate
    14.48637266,              !- Vertex 3 Ycoordinate
    12.8577065577,            !- Vertex 3 Zcoordinate
    -21.79305459,             !- Vertex 4 Xcoordinate
    8.07506047,               !- Vertex 4 Ycoordinate
    12.8577065577;            !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 14 - Surface 15 (223),    !- Name
    Transmittance schedule for res1 - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.0350537624,           !- Vertex 1 Xcoordinate
    5.8309750443,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -20.3004688585,           !- Vertex 2 Xcoordinate
    5.6758149973,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -20.6460134607,           !- Vertex 3 Xcoordinate
    8.2157059903,             !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -19.3469901523,           !- Vertex 4 Xcoordinate
    8.3749869424,             !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 14 - Surface 16 (224),    !- Name
    Transmittance schedule for res1 - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -21.7930545887,           !- Vertex 1 Xcoordinate
    8.0750604748,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -27.8952231426,           !- Vertex 2 Xcoordinate
    7.3268373979,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -28.6813521573,           !- Vertex 3 Xcoordinate
    13.7381495706,            !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -22.5791836106,           !- Vertex 4 Xcoordinate
    14.4863726668,            !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 14 - Surface 17 (225),    !- Name
    Transmittance schedule for res1 - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.8756015359,           !- Vertex 1 Xcoordinate
    2.5528703046,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -27.1878787331,           !- Vertex 2 Xcoordinate
    1.5580567809,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -27.8952231426,           !- Vertex 3 Xcoordinate
    7.3268373979,             !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -20.6460134607,           !- Vertex 4 Xcoordinate
    8.2157059903,             !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 14 - Surface 18 (226),    !- Name
    Transmittance schedule for res1 - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -17.4083828016,           !- Vertex 1 Xcoordinate
    -1.6226713723,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -26.647022428,            !- Vertex 2 Xcoordinate
    -2.8529221938,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -27.1878787268,           !- Vertex 3 Xcoordinate
    1.5580567818,             !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -18.1431303136,           !- Vertex 4 Xcoordinate
    2.7885678551,             !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 13 - Surface 1 (227),    !- Name
    Transmittance schedule for res1 - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -15.0043256364,           !- Vertex 1 Xcoordinate
    3.8680133478,             !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -11.9469002549,           !- Vertex 2 Xcoordinate
    3.1596746207,             !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -9.9946292658,            !- Vertex 3 Xcoordinate
    11.1750583029,            !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -13.0501735496,           !- Vertex 4 Xcoordinate
    11.7626131817,            !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 13 - Surface 2 (228),    !- Name
    Transmittance schedule for res1 - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.611909082,            !- Vertex 1 Xcoordinate
    11.1750583005,            !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -15.2501692921,           !- Vertex 2 Xcoordinate
    10.7108743339,            !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -14.3525701897,           !- Vertex 3 Xcoordinate
    14.8713514869,            !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -19.3258933965,           !- Vertex 4 Xcoordinate
    15.9954306535,            !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 13 - Surface 3 (229),    !- Name
    Transmittance schedule for res1 - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.6444962934,           !- Vertex 1 Xcoordinate
    4.2480050894,             !- Vertex 1 Ycoordinate
    11.467706558,             !- Vertex 1 Zcoordinate
    -15.0043256371,           !- Vertex 2 Xcoordinate
    3.8680133525,             !- Vertex 2 Ycoordinate
    11.467706558,             !- Vertex 2 Zcoordinate
    -12.3904424357,           !- Vertex 3 Xcoordinate
    14.4278679571,            !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -14.3525701897,           !- Vertex 4 Xcoordinate
    14.8713514869,            !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 13 - Surface 4 (230),    !- Name
    Transmittance schedule for res1 - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.3258933976,           !- Vertex 1 Xcoordinate
    15.9954306457,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -19.6119090776,           !- Vertex 2 Xcoordinate
    11.1750582981,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -19.61190908,             !- Vertex 3 Xcoordinate
    11.1750583,               !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -19.3258934,              !- Vertex 4 Xcoordinate
    15.99543065,              !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 13 - Surface 5 (231),    !- Name
    Transmittance schedule for res1 - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.3904424344,           !- Vertex 1 Xcoordinate
    14.4278679569,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -19.3258933976,           !- Vertex 2 Xcoordinate
    15.9954306457,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -19.3258934,              !- Vertex 3 Xcoordinate
    15.99543065,              !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -12.39044243,             !- Vertex 4 Xcoordinate
    14.42786796,              !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 13 - Surface 6 (232),    !- Name
    Transmittance schedule for res1 - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.6119090776,           !- Vertex 1 Xcoordinate
    11.1750582981,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -15.2501692893,           !- Vertex 2 Xcoordinate
    10.710874343,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -15.25016929,             !- Vertex 3 Xcoordinate
    10.71087434,              !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -19.61190908,             !- Vertex 4 Xcoordinate
    11.1750583,               !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 13 - Surface 7 (233),    !- Name
    Transmittance schedule for res1 - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -15.2501692893,           !- Vertex 1 Xcoordinate
    10.710874343,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -16.6444962866,           !- Vertex 2 Xcoordinate
    4.2480050919,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -16.64449629,             !- Vertex 3 Xcoordinate
    4.24800509,               !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -15.25016929,             !- Vertex 4 Xcoordinate
    10.71087434,              !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 13 - Surface 8 (234),    !- Name
    Transmittance schedule for res1 - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.6444962866,           !- Vertex 1 Xcoordinate
    4.2480050919,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -11.9469002592,           !- Vertex 2 Xcoordinate
    3.1596746212,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -11.94690026,             !- Vertex 3 Xcoordinate
    3.15967462,               !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -16.64449629,             !- Vertex 4 Xcoordinate
    4.24800509,               !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 13 - Surface 9 (235),    !- Name
    Transmittance schedule for res1 - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.9469002592,           !- Vertex 1 Xcoordinate
    3.1596746212,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -9.9946292748,            !- Vertex 2 Xcoordinate
    11.1750582981,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -9.99462927,              !- Vertex 3 Xcoordinate
    11.1750583,               !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -11.94690026,             !- Vertex 4 Xcoordinate
    3.15967462,               !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 13 - Surface 10 (236),    !- Name
    Transmittance schedule for res1 - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.9946292748,            !- Vertex 1 Xcoordinate
    11.1750582981,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -13.0501735545,           !- Vertex 2 Xcoordinate
    11.7626131785,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -13.05017355,             !- Vertex 3 Xcoordinate
    11.76261318,              !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -9.99462927,              !- Vertex 4 Xcoordinate
    11.1750583,               !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 13 - Surface 11 (237),    !- Name
    Transmittance schedule for res1 - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.0501735545,           !- Vertex 1 Xcoordinate
    11.7626131785,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -12.3904424344,           !- Vertex 2 Xcoordinate
    14.4278679569,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -12.39044243,             !- Vertex 3 Xcoordinate
    14.42786796,              !- Vertex 3 Ycoordinate
    11.467706558,             !- Vertex 3 Zcoordinate
    -13.05017355,             !- Vertex 4 Xcoordinate
    11.76261318,              !- Vertex 4 Ycoordinate
    11.467706558;             !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 13 - Surface 12 (238),    !- Name
    Transmittance schedule for res1 - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.9469002615,           !- Vertex 1 Xcoordinate
    3.1596746251,             !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -16.6444962835,           !- Vertex 2 Xcoordinate
    4.2480050893,             !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -15.2501692894,           !- Vertex 3 Xcoordinate
    10.710874343,             !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -10.2376171616,           !- Vertex 4 Xcoordinate
    10.1774298036,            !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 13 - Surface 13 (239),    !- Name
    Transmittance schedule for res1 - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.0501735505,           !- Vertex 1 Xcoordinate
    11.7626131818,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -19.5034179313,           !- Vertex 2 Xcoordinate
    13.0035165716,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -19.325893403,            !- Vertex 3 Xcoordinate
    15.9954306434,            !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -12.3904424378,           !- Vertex 4 Xcoordinate
    14.427867955,             !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res1 - Component block 13 - Surface 14 (240),    !- Name
    Transmittance schedule for res1 - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.237617163,            !- Vertex 1 Xcoordinate
    10.1774298076,            !- Vertex 1 Ycoordinate
    6.357706558,              !- Vertex 1 Zcoordinate
    -19.611909079,            !- Vertex 2 Xcoordinate
    11.1750583025,            !- Vertex 2 Ycoordinate
    6.357706558,              !- Vertex 2 Zcoordinate
    -19.5034179313,           !- Vertex 3 Xcoordinate
    13.0035165716,            !- Vertex 3 Ycoordinate
    6.357706558,              !- Vertex 3 Zcoordinate
    -9.9946292713,            !- Vertex 4 Xcoordinate
    11.1750582978,            !- Vertex 4 Ycoordinate
    6.357706558;              !- Vertex 4 Zcoordinate

SurfaceProperty:ConvectionCoefficients,
    Z01:Act106aa_Partition_2_0_0_0_0_0_Hole,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    0.1,                      !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    0.1,                      !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
    Z01:Act106aa_Partition_5_0_0_0_0_0_Hole,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    0.1,                      !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    0.1,                      !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
    Z01:Act104aa_Ceiling_1_1_8_0_8_0_Hole,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    0.1,                      !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    0.1,                      !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
    Z01:Act104aa_Ceiling_1_1_8_1_8_0_Hole,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    0.1,                      !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    0.1,                      !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
    Z01:Act104aa_Partition_7_2_0_0_0_0_Hole,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    0.1,                      !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    0.1,                      !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
    Z02:Act107aa_Partition_2_0_0_1_0_0_Hole,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    0.1,                      !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    0.1,                      !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

PEOPLE,
    People Z01:Act106aa,      !- Name
    Z01:Act106aa,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCirculation_Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.015503876,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 37789,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 37789,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Z01:Act105aa,      !- Name
    Z01:Act105aa,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.018756303,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 37798,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 37798,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Z01:Act102aa,      !- Name
    Z01:Act102aa,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.018736842,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 37807,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 37807,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Z01:Act104aa,      !- Name
    Z01:Act104aa,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Occ,     !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.023703704,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 37814,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 37814,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Z01:Act103aa,      !- Name
    Z01:Act103aa,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.022938776,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 37823,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 37823,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Z02:Act107aa,      !- Name
    Z02:Act107aa,             !- Zone or ZoneList or Space or SpaceList Name
    TM59_Studio_Occ,          !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0229,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 37842,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 37842,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Z02:Act106ab,      !- Name
    Z02:Act106ab,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCirculation_Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.015503876,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 37850,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 37850,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Z03:Act103bb,      !- Name
    Z03:Act103bb,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.022938776,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 37878,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 37878,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Z03:Act102ba,      !- Name
    Z03:Act102ba,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.018736842,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 37887,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 37887,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Z03:Act106ba,      !- Name
    Z03:Act106ba,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCommonAreas_Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.019646018,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 37896,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 37896,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Z03:Act103ba,      !- Name
    Z03:Act103ba,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.022938776,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 37907,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 37907,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

Lights,
    Z04:Act100xx General lighting,    !- Name
    Z04:Act100xx,             !- Zone or ZoneList or Space or SpaceList Name
    8:00 - 18:00 Mon - Sat,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Z04:Act100xx#GeneralLights;    !- EndUse Subcategory

Lights,
    Z00:Act100aa General lighting,    !- Name
    Z00:Act100aa,             !- Zone or ZoneList or Space or SpaceList Name
    8:00 - 18:00 Mon - Sat,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Z00:Act100aa#GeneralLights;    !- EndUse Subcategory

Lights,
    Z00:Act100ab General lighting,    !- Name
    Z00:Act100ab,             !- Zone or ZoneList or Space or SpaceList Name
    8:00 - 18:00 Mon - Sat,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Z00:Act100ab#GeneralLights;    !- EndUse Subcategory

Lights,
    Z00:Act100ac General lighting,    !- Name
    Z00:Act100ac,             !- Zone or ZoneList or Space or SpaceList Name
    8:00 - 18:00 Mon - Sat,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Z00:Act100ac#GeneralLights;    !- EndUse Subcategory

Lights,
    Z01:Act106aa General lighting,    !- Name
    Z01:Act106aa,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCirculation_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Z01:Act106aa#GeneralLights;    !- EndUse Subcategory

Lights,
    Z01:Act105aa General lighting,    !- Name
    Z01:Act105aa,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Z01:Act105aa#GeneralLights;    !- EndUse Subcategory

Lights,
    Z01:Act102aa General lighting,    !- Name
    Z01:Act102aa,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Z01:Act102aa#GeneralLights;    !- EndUse Subcategory

Lights,
    Z01:Act104aa General lighting,    !- Name
    Z01:Act104aa,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Z01:Act104aa#GeneralLights;    !- EndUse Subcategory

Lights,
    Z01:Act103aa General lighting,    !- Name
    Z01:Act103aa,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Z01:Act103aa#GeneralLights;    !- EndUse Subcategory

Lights,
    Z02:Act107aa General lighting,    !- Name
    Z02:Act107aa,             !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Z02:Act107aa#GeneralLights;    !- EndUse Subcategory

Lights,
    Z02:Act106ab General lighting,    !- Name
    Z02:Act106ab,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCirculation_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Z02:Act106ab#GeneralLights;    !- EndUse Subcategory

Lights,
    Z03:Act103bb General lighting,    !- Name
    Z03:Act103bb,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Z03:Act103bb#GeneralLights;    !- EndUse Subcategory

Lights,
    Z03:Act102ba General lighting,    !- Name
    Z03:Act102ba,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Z03:Act102ba#GeneralLights;    !- EndUse Subcategory

Lights,
    Z03:Act106ba General lighting,    !- Name
    Z03:Act106ba,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCommonAreas_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Z03:Act106ba#GeneralLights;    !- EndUse Subcategory

Lights,
    Z03:Act103ba General lighting,    !- Name
    Z03:Act103ba,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Z03:Act103ba#GeneralLights;    !- EndUse Subcategory

Lights,
    Block2:Zone1 General lighting,    !- Name
    Block2:Zone1,             !- Zone or ZoneList or Space or SpaceList Name
    8:00 - 18:00 Mon - Sat,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:Zone1#GeneralLights;    !- EndUse Subcategory

OtherEquipment,
    Z01:Act106aa Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Z01:Act106aa,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCirculation_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.4,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Z01:Act106aa#05;    !- EndUse Subcategory

OtherEquipment,
    Z01:Act105aa Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Z01:Act105aa,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.4,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Z01:Act105aa#05;    !- EndUse Subcategory

OtherEquipment,
    Z01:Act102aa Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Z01:Act102aa,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Equip,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.4,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Z01:Act102aa#05;    !- EndUse Subcategory

OtherEquipment,
    Z01:Act104aa Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Z01:Act104aa,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.4,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Z01:Act104aa#05;    !- EndUse Subcategory

OtherEquipment,
    Z01:Act103aa Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Z01:Act103aa,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.4,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Z01:Act103aa#05;    !- EndUse Subcategory

OtherEquipment,
    Z02:Act106ab Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Z02:Act106ab,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCirculation_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.4,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Z02:Act106ab#05;    !- EndUse Subcategory

OtherEquipment,
    Z03:Act103bb Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Z03:Act103bb,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.4,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Z03:Act103bb#05;    !- EndUse Subcategory

OtherEquipment,
    Z03:Act102ba Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Z03:Act102ba,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Equip,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.4,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Z03:Act102ba#05;    !- EndUse Subcategory

OtherEquipment,
    Z03:Act106ba Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Z03:Act106ba,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCommonAreas_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.4,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Z03:Act106ba#05;    !- EndUse Subcategory

OtherEquipment,
    Z03:Act103ba Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Z03:Act103ba,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.4,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Z03:Act103ba#05;    !- EndUse Subcategory

OutputControl:IlluminanceMap:Style,
    Tab;                      !- Column Separator

ZoneInfiltration:DesignFlowRate,
    Z04:Act100xx Infiltration,    !- Name
    Z04:Act100xx,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.001641,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Z00:Act100aa Infiltration,    !- Name
    Z00:Act100aa,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.010872,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Z00:Act100ab Infiltration,    !- Name
    Z00:Act100ab,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.004438,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Z00:Act100ac Infiltration,    !- Name
    Z00:Act100ac,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.005684,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Z01:Act106aa Infiltration,    !- Name
    Z01:Act106aa,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.001625,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Z01:Act105aa Infiltration,    !- Name
    Z01:Act105aa,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.013138,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Z01:Act102aa Infiltration,    !- Name
    Z01:Act102aa,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.003098,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Z01:Act104aa Infiltration,    !- Name
    Z01:Act104aa,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.013053,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Z01:Act103aa Infiltration,    !- Name
    Z01:Act103aa,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.009396,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Z02:Act107aa Infiltration,    !- Name
    Z02:Act107aa,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.00428,                  !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Z02:Act106ab Infiltration,    !- Name
    Z02:Act106ab,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.00217,                  !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Z03:Act103bb Infiltration,    !- Name
    Z03:Act103bb,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.007672,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Z03:Act102ba Infiltration,    !- Name
    Z03:Act102ba,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.001831,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Z03:Act106ba Infiltration,    !- Name
    Z03:Act106ba,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.004188,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Z03:Act103ba Infiltration,    !- Name
    Z03:Act103ba,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.006207,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block2:Zone1 Infiltration,    !- Name
    Block2:Zone1,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.00552,                  !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block5:Zone1 Infiltration,    !- Name
    Block5:Zone1,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.040622,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    Z04:Act100xx Nat Vent,    !- Name
    Z04:Act100xx,             !- Zone or ZoneList Name
    Off 24/7,                 !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.011723,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Z00:Act100aa Nat Vent,    !- Name
    Z00:Act100aa,             !- Zone or ZoneList Name
    Off 24/7,                 !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.077655,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Z00:Act100ab Nat Vent,    !- Name
    Z00:Act100ab,             !- Zone or ZoneList Name
    Off 24/7,                 !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.031703,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Z00:Act100ac Nat Vent,    !- Name
    Z00:Act100ac,             !- Zone or ZoneList Name
    Off 24/7,                 !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.040597,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Z01:Act106aa Nat Vent,    !- Name
    Z01:Act106aa,             !- Zone or ZoneList Name
    Dwell_DomCirculation_Occ,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.011608,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Z01:Act105aa Nat Vent,    !- Name
    Z01:Act105aa,             !- Zone or ZoneList Name
    Dwell_DomLounge_Occ,      !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.093841,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Z01:Act102aa Nat Vent,    !- Name
    Z01:Act102aa,             !- Zone or ZoneList Name
    Dwell_DomBath_Occ,        !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.022126,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Z01:Act104aa Nat Vent,    !- Name
    Z01:Act104aa,             !- Zone or ZoneList Name
    Dwell_DomKitchen_Occ,     !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.093234,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Z01:Act103aa Nat Vent,    !- Name
    Z01:Act103aa,             !- Zone or ZoneList Name
    Dwell_DomBed_Occ,         !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.067112,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Z02:Act107aa Nat Vent,    !- Name
    Z02:Act107aa,             !- Zone or ZoneList Name
    TM59_Studio_Occ,          !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.030569,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    22,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Z02:Act106ab Nat Vent,    !- Name
    Z02:Act106ab,             !- Zone or ZoneList Name
    Dwell_DomCirculation_Occ,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0155,                   !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Z03:Act103bb Nat Vent,    !- Name
    Z03:Act103bb,             !- Zone or ZoneList Name
    Dwell_DomBed_Occ,         !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.054803,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Z03:Act102ba Nat Vent,    !- Name
    Z03:Act102ba,             !- Zone or ZoneList Name
    Dwell_DomBath_Occ,        !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.013078,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Z03:Act106ba Nat Vent,    !- Name
    Z03:Act106ba,             !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Occ,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.029912,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Z03:Act103ba Nat Vent,    !- Name
    Z03:Act103ba,             !- Zone or ZoneList Name
    Dwell_DomBed_Occ,         !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.044339,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Block2:Zone1 Nat Vent,    !- Name
    Block2:Zone1,             !- Zone or ZoneList Name
    Off 24/7,                 !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.03943,                  !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

DesignSpecification:ZoneAirDistribution,
    Z04:Act100xx,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Z01:Act105aa,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Z01:Act102aa,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Z01:Act104aa,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Z01:Act103aa,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Z02:Act107aa,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Z02:Act106ab,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Z03:Act103bb,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Z03:Act102ba,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Z03:Act106ba,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Z03:Act103ba,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block2:Zone1,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    2;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Z04:Act100xx,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Z04:Act100xx,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Z01:Act105aa,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Z01:Act105aa,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Z01:Act102aa,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Z01:Act102aa,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Z01:Act104aa,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Z01:Act104aa,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Z01:Act103aa,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Z01:Act103aa,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Z02:Act107aa,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Z02:Act107aa,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Z02:Act106ab,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Z02:Act106ab,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Z03:Act103bb,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Z03:Act103bb,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Z03:Act102ba,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Z03:Act102ba,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Z03:Act106ba,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Z03:Act106ba,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Z03:Act103ba,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Z03:Act103ba,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Block2:Zone1,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block2:Zone1,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

ZoneControl:Thermostat,
    Z04:Act100xx Thermostat,    !- Name
    Z04:Act100xx,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Z04:Act100xx;    !- Control 1 Name

ZoneControl:Thermostat,
    Z01:Act105aa Thermostat,    !- Name
    Z01:Act105aa,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Z01:Act105aa;    !- Control 1 Name

ZoneControl:Thermostat,
    Z01:Act102aa Thermostat,    !- Name
    Z01:Act102aa,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Z01:Act102aa;    !- Control 1 Name

ZoneControl:Thermostat,
    Z01:Act104aa Thermostat,    !- Name
    Z01:Act104aa,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Z01:Act104aa;    !- Control 1 Name

ZoneControl:Thermostat,
    Z01:Act103aa Thermostat,    !- Name
    Z01:Act103aa,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Z01:Act103aa;    !- Control 1 Name

ZoneControl:Thermostat,
    Z02:Act107aa Thermostat,    !- Name
    Z02:Act107aa,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Z02:Act107aa;    !- Control 1 Name

ZoneControl:Thermostat,
    Z02:Act106ab Thermostat,    !- Name
    Z02:Act106ab,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Z02:Act106ab;    !- Control 1 Name

ZoneControl:Thermostat,
    Z03:Act103bb Thermostat,    !- Name
    Z03:Act103bb,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Z03:Act103bb;    !- Control 1 Name

ZoneControl:Thermostat,
    Z03:Act102ba Thermostat,    !- Name
    Z03:Act102ba,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Z03:Act102ba;    !- Control 1 Name

ZoneControl:Thermostat,
    Z03:Act106ba Thermostat,    !- Name
    Z03:Act106ba,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Z03:Act106ba;    !- Control 1 Name

ZoneControl:Thermostat,
    Z03:Act103ba Thermostat,    !- Name
    Z03:Act103ba,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Z03:Act103ba;    !- Control 1 Name

ZoneControl:Thermostat,
    Block2:Zone1 Thermostat,    !- Name
    Block2:Zone1,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block2:Zone1;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Z04:Act100xx,    !- Name
    Z04:Act100xx Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Z04:Act100xx Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Z01:Act105aa,    !- Name
    Z01:Act105aa Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Z01:Act105aa Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Z01:Act102aa,    !- Name
    Z01:Act102aa Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Z01:Act102aa Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Z01:Act104aa,    !- Name
    Z01:Act104aa Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Z01:Act104aa Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Z01:Act103aa,    !- Name
    Z01:Act103aa Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Z01:Act103aa Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Z02:Act107aa,    !- Name
    Z02:Act107aa Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Z02:Act107aa Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Z02:Act106ab,    !- Name
    Z02:Act106ab Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Z02:Act106ab Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Z03:Act103bb,    !- Name
    Z03:Act103bb Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Z03:Act103bb Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Z03:Act102ba,    !- Name
    Z03:Act102ba Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Z03:Act102ba Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Z03:Act106ba,    !- Name
    Z03:Act106ba Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Z03:Act106ba Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Z03:Act103ba,    !- Name
    Z03:Act103ba Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Z03:Act103ba Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:Zone1,    !- Name
    Block2:Zone1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block2:Zone1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    Z04:Act100xx Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Z04:Act100xx In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0.035169,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    Z04:Act100xx Heating Availability Sch,    !- Heating Availability Schedule Name
    Z04:Act100xx Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Z01:Act105aa Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Z01:Act105aa In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0.281521,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    Z01:Act105aa Heating Availability Sch,    !- Heating Availability Schedule Name
    Z01:Act105aa Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Z01:Act102aa Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Z01:Act102aa In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0.066378,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    Z01:Act102aa Heating Availability Sch,    !- Heating Availability Schedule Name
    Z01:Act102aa Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Z01:Act104aa Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Z01:Act104aa In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0.279701,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    Z01:Act104aa Heating Availability Sch,    !- Heating Availability Schedule Name
    Z01:Act104aa Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Z01:Act103aa Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Z01:Act103aa In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0.201336,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    Z01:Act103aa Heating Availability Sch,    !- Heating Availability Schedule Name
    Z01:Act103aa Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Z02:Act107aa Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Z02:Act107aa In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0.091709,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    Z02:Act107aa Heating Availability Sch,    !- Heating Availability Schedule Name
    Z02:Act107aa Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Z02:Act106ab Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Z02:Act106ab In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0.046499,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    Z02:Act106ab Heating Availability Sch,    !- Heating Availability Schedule Name
    Z02:Act106ab Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Z03:Act103bb Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Z03:Act103bb In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0.164409,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    Z03:Act103bb Heating Availability Sch,    !- Heating Availability Schedule Name
    Z03:Act103bb Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Z03:Act102ba Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Z03:Act102ba In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0.039235,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    Z03:Act102ba Heating Availability Sch,    !- Heating Availability Schedule Name
    Z03:Act102ba Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Z03:Act106ba Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Z03:Act106ba In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0.089735,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    Z03:Act106ba Heating Availability Sch,    !- Heating Availability Schedule Name
    Z03:Act106ba Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Z03:Act103ba Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Z03:Act103ba In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0.133016,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    Z03:Act103ba Heating Availability Sch,    !- Heating Availability Schedule Name
    Z03:Act103ba Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block2:Zone1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block2:Zone1 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0.11829,                  !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    Block2:Zone1 Heating Availability Sch,    !- Heating Availability Schedule Name
    Block2:Zone1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    Z04:Act100xx Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Z04:Act100xx Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Z01:Act105aa Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Z01:Act105aa Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Z01:Act102aa Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Z01:Act102aa Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Z01:Act104aa Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Z01:Act104aa Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Z01:Act103aa Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Z01:Act103aa Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Z02:Act107aa Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Z02:Act107aa Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Z02:Act106ab Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Z02:Act106ab Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Z03:Act103bb Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Z03:Act103bb Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Z03:Act102ba Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Z03:Act102ba Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Z03:Act106ba Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Z03:Act106ba Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Z03:Act103ba Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Z03:Act103ba Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block2:Zone1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block2:Zone1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Z04:Act100xx,             !- Zone Name
    Z04:Act100xx Equipment,    !- Zone Conditioning Equipment List Name
    Z04:Act100xx Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Z04:Act100xx Zone,    !- Zone Air Node Name
    Node Z04:Act100xx Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Z01:Act105aa,             !- Zone Name
    Z01:Act105aa Equipment,    !- Zone Conditioning Equipment List Name
    Z01:Act105aa Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Z01:Act105aa Zone,    !- Zone Air Node Name
    Node Z01:Act105aa Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Z01:Act102aa,             !- Zone Name
    Z01:Act102aa Equipment,    !- Zone Conditioning Equipment List Name
    Z01:Act102aa Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Z01:Act102aa Zone,    !- Zone Air Node Name
    Node Z01:Act102aa Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Z01:Act104aa,             !- Zone Name
    Z01:Act104aa Equipment,    !- Zone Conditioning Equipment List Name
    Z01:Act104aa Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Z01:Act104aa Zone,    !- Zone Air Node Name
    Node Z01:Act104aa Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Z01:Act103aa,             !- Zone Name
    Z01:Act103aa Equipment,    !- Zone Conditioning Equipment List Name
    Z01:Act103aa Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Z01:Act103aa Zone,    !- Zone Air Node Name
    Node Z01:Act103aa Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Z02:Act107aa,             !- Zone Name
    Z02:Act107aa Equipment,    !- Zone Conditioning Equipment List Name
    Z02:Act107aa Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Z02:Act107aa Zone,    !- Zone Air Node Name
    Node Z02:Act107aa Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Z02:Act106ab,             !- Zone Name
    Z02:Act106ab Equipment,    !- Zone Conditioning Equipment List Name
    Z02:Act106ab Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Z02:Act106ab Zone,    !- Zone Air Node Name
    Node Z02:Act106ab Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Z03:Act103bb,             !- Zone Name
    Z03:Act103bb Equipment,    !- Zone Conditioning Equipment List Name
    Z03:Act103bb Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Z03:Act103bb Zone,    !- Zone Air Node Name
    Node Z03:Act103bb Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Z03:Act102ba,             !- Zone Name
    Z03:Act102ba Equipment,    !- Zone Conditioning Equipment List Name
    Z03:Act102ba Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Z03:Act102ba Zone,    !- Zone Air Node Name
    Node Z03:Act102ba Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Z03:Act106ba,             !- Zone Name
    Z03:Act106ba Equipment,    !- Zone Conditioning Equipment List Name
    Z03:Act106ba Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Z03:Act106ba Zone,    !- Zone Air Node Name
    Node Z03:Act106ba Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Z03:Act103ba,             !- Zone Name
    Z03:Act103ba Equipment,    !- Zone Conditioning Equipment List Name
    Z03:Act103ba Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Z03:Act103ba Zone,    !- Zone Air Node Name
    Node Z03:Act103ba Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block2:Zone1,             !- Zone Name
    Block2:Zone1 Equipment,    !- Zone Conditioning Equipment List Name
    Block2:Zone1 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block2:Zone1 Zone,    !- Zone Air Node Name
    Node Block2:Zone1 Out;    !- Zone Return Air Node or NodeList Name

NodeList,
    Z04:Act100xx Inlets,      !- Name
    Node Z04:Act100xx In;     !- Node 1 Name

NodeList,
    Z01:Act105aa Inlets,      !- Name
    Node Z01:Act105aa In;     !- Node 1 Name

NodeList,
    Z01:Act102aa Inlets,      !- Name
    Node Z01:Act102aa In;     !- Node 1 Name

NodeList,
    Z01:Act104aa Inlets,      !- Name
    Node Z01:Act104aa In;     !- Node 1 Name

NodeList,
    Z01:Act103aa Inlets,      !- Name
    Node Z01:Act103aa In;     !- Node 1 Name

NodeList,
    Z02:Act107aa Inlets,      !- Name
    Node Z02:Act107aa In;     !- Node 1 Name

NodeList,
    Z02:Act106ab Inlets,      !- Name
    Node Z02:Act106ab In;     !- Node 1 Name

NodeList,
    Z03:Act103bb Inlets,      !- Name
    Node Z03:Act103bb In;     !- Node 1 Name

NodeList,
    Z03:Act102ba Inlets,      !- Name
    Node Z03:Act102ba In;     !- Node 1 Name

NodeList,
    Z03:Act106ba Inlets,      !- Name
    Node Z03:Act106ba In;     !- Node 1 Name

NodeList,
    Z03:Act103ba Inlets,      !- Name
    Node Z03:Act103ba In;     !- Node 1 Name

NodeList,
    Block2:Zone1 Inlets,      !- Name
    Node Block2:Zone1 In;     !- Node 1 Name

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SBEP EMS Runtime,         !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    donothing;                !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    donothing,                !- Name
    SET SBEP_Keepalive = 0;    !- Program Line 1

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    SBEP_Keepalive;           !- Erl Variable 1 Name

WaterUse:Equipment,
    DHW Z01:Act102aa,         !- Name
    DHW Z01:Act102aa,         !- EndUse Subcategory
    4.512007e-07,             !- Peak Flow Rate
    Dwell_DomBath_Occ,        !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Z01:Act102aa,    !- Target Temperature Schedule Name
    DHW Supply Temperature Z01:Act102aa,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Z01:Act102aa,    !- Cold Water Supply Temperature Schedule Name
    Z01:Act102aa,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Z01:Act104aa,         !- Name
    DHW Z01:Act104aa,         !- EndUse Subcategory
    1.901252e-06,             !- Peak Flow Rate
    Dwell_DomKitchen_Occ,     !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Z01:Act104aa,    !- Target Temperature Schedule Name
    DHW Supply Temperature Z01:Act104aa,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Z01:Act104aa,    !- Cold Water Supply Temperature Schedule Name
    Z01:Act104aa,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Z03:Act102ba,         !- Name
    DHW Z03:Act102ba,         !- EndUse Subcategory
    2.838300e-07,             !- Peak Flow Rate
    Dwell_DomBath_Occ,        !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Z03:Act102ba,    !- Target Temperature Schedule Name
    DHW Supply Temperature Z03:Act102ba,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Z03:Act102ba,    !- Cold Water Supply Temperature Schedule Name
    Z03:Act102ba,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

OUTPUT:VARIABLEDICTIONARY,
    regular,                  !- Key Field
    Name;                     !- Sort Option

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

OUTPUT:ENERGYMANAGEMENTSYSTEM,
    Verbose,                  !- Actuator Availability Dictionary Reporting
    Verbose,                  !- Internal Variable Availability Dictionary Reporting
    None;                     !- EMS Runtime Language Debug Output Level

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    Standard62.1Summary,      !- Report 6 Name
    ClimaticDataSummary,      !- Report 7 Name
    EquipmentSummary,         !- Report 8 Name
    EnvelopeSummary,          !- Report 9 Name
    LightingSummary,          !- Report 10 Name
    HVACSizingSummary,        !- Report 11 Name
    SystemSummary,            !- Report 12 Name
    ComponentSizingSummary,    !- Report 13 Name
    OutdoorAirSummary,        !- Report 14 Name
    ObjectCountSummary,       !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 17 Name

OutputControl:Table:Style,
    TabAndHTML,               !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Latent Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Latent Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Latent Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electric Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electric Power,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electric Power,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z04:Act100xx#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z04:Act100xx#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z00:Act100aa#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z00:Act100aa#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z00:Act100ab#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z00:Act100ab#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z00:Act100ac#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z00:Act100ac#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act106aa#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act106aa#05:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act106aa#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act105aa#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act105aa#05:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act105aa#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act102aa#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act102aa#05:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act102aa#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act104aa#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act104aa#05:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act104aa#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act103aa#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act103aa#05:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act103aa#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z02:Act107aa#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z02:Act107aa#02:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z02:Act107aa#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z02:Act106ab#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z02:Act106ab#05:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z02:Act106ab#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act103bb#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act103bb#05:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act103bb#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act102ba#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act102ba#05:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act102ba#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act106ba#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act106ba#05:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act106ba#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act103ba#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act103ba#05:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act103ba#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block2:Zone1#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block2:Zone1#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block5:Zone1#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z04:Act100xx#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z04:Act100xx#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z00:Act100aa#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z00:Act100aa#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z00:Act100ab#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z00:Act100ab#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z00:Act100ac#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z00:Act100ac#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act106aa#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act106aa#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act106aa#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act105aa#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act105aa#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act105aa#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act102aa#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act102aa#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act102aa#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act104aa#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act104aa#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act104aa#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act103aa#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act103aa#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act103aa#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z02:Act107aa#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z02:Act107aa#02:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z02:Act107aa#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z02:Act106ab#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z02:Act106ab#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z02:Act106ab#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act103bb#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act103bb#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act103bb#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act102ba#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act102ba#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act102ba#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act106ba#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act106ba#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act106ba#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act103ba#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act103ba#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act103ba#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block2:Zone1#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block2:Zone1#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block5:Zone1#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z04:Act100xx#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z04:Act100xx#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z00:Act100aa#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z00:Act100aa#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z00:Act100ab#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z00:Act100ab#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z00:Act100ac#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z00:Act100ac#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act106aa#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act106aa#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act106aa#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act105aa#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act105aa#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act105aa#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act102aa#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act102aa#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act102aa#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act104aa#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act104aa#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act104aa#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act103aa#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act103aa#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z01:Act103aa#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z02:Act107aa#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z02:Act107aa#02:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z02:Act107aa#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z02:Act106ab#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z02:Act106ab#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z02:Act106ab#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act103bb#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act103bb#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act103bb#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act102ba#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act102ba#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act102ba#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act106ba#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act106ba#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act106ba#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act103ba#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act103ba#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Z03:Act103ba#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block2:Zone1#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block2:Zone1#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block5:Zone1#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Monthly;                  !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    RunPeriod;                !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Timestep;                 !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1